[TITLE]
prueba

[JUNCTIONS]
 RED1                                436.3700
 SW1                                 427.2000
 SW2                                 427.5100
 SW/SD                               427.6000
 SD1                                 425.1000
 SW3                                 427.5100
 SW4                                 427.1600
 ZD4                                 447.0000
 HP28                                430.4900
 ZD5                                 424.9500
 ZD6                                 423.8000
 HP27                                418.6000
 ZD7                                 418.4000
 SO/ZD                               417.9300
 ZD3                                 417.9300
 ZD8                                 417.9200
 SO2                                 408.2100
 SO/SD                               406.4000
 ZD1                                 427.4800
 ZD2                                 420.9800
 SD11                                402.2800
 SD12                                402.2000
 SO3                                 406.4500
 SW/SO_Z                             407.3800
 SW/SO                               407.3800
 SW5                                 424.2800
 SW6                                 422.9800
 SW6_Z                               422.9800
 HP26                                422.3300
 SW7.2                               421.5000
 SD3                                 420.2000
 SD4                                 420.2000
 SD2                                 420.2000
 SD2.1                               418.0000
 SD5                                 420.2000
 SD6                                 419.7500
 HP9                                 406.9000  ;PK1
 SD9                                 406.0000
 SD10                                406.0000
 HP25                                420.3000
 SW8                                 423.1100
 SW/RO                               423.2000
 RO5                                 423.2000
 RO4                                 424.1400
 RO1                                 439.9800
 RO2                                 433.0300
 RO3                                 427.7200
 HP11                                417.8500
 SD7                                 413.2000
 HP10                                411.9700
 SD8                                 408.6000
 HP24                                423.3000
 HP23                                423.3000
 SW9                                 420.6000
 SW/AN                               420.6000
 HP22                                420.3100
 SW10                                420.0000
 SW/AN_Z                             421.0000
 AN1.1                               421.6000
 AN1                                 422.3000
 AN/PO                               425.0000
 PO3                                 428.8000
 HP14                                437.9700
 PO2                                 438.1000
 PO1                                 439.7200
 HP13                                442.9600
 AN2                                 426.2200
 HP15                                430.1000
 AN/JPII1                            433.4000
 AN/JPII2                            433.4000
 JPII2                               422.0500
 JPII2.1                             422.0500
 JPII3                               412.1200
 JP21                                447.0000
 HP16                                423.8600
 SW11                                418.3000
 SW12                                417.6000
 SW13                                413.2800
 SW14                                412.0600
 SW/JPII                             412.0600
 HP21                                412.0600
 SW15                                411.1800
 JPII4                               412.0600
 SW/P01                              410.4400
 SW16                                409.0000
 HP20                                408.8000
 AN5                                 413.9900
 AN3                                 423.9000
 HP32                                427.9600
 SW17                                408.3000
 SW/ZA                               407.0200
 AN4                                 418.8200
 SW/ZA_Z                             407.0200
 ZA1                                 409.9300
 HP19                                402.1000
 SW/LE                               401.9600
 SW18                                400.4000
 HP18                                396.6400
 SW19                                393.8000
 LE0                                 401.9600
 LE1                                 404.4900
 SD17                                389.8800
 SD16                                389.8000
 LA1                                 414.0000
 LA2                                 398.0300
 HP12                                393.2600
 LA3                                 391.0000
 SD/LA                               391.0000
 SD13                                399.3200
 HP8                                 391.4100
 SD14                                393.0000
 HP7                                 418.0000
 GO1.1                               411.5000
 GO16                                411.8500
 GO1                                 410.0000
 GO2                                 409.3000
 HP6                                 409.2100
 GO3                                 403.2400
 GO4                                 401.5000
 GO5                                 395.3000
 HP5                                 392.6000
 GO6                                 390.5300
 SD/GO1                              390.5000
 SD/GO1.1                            390.5000
 SD19                                390.2100
 SW/GO_Z                             390.2200
 SW/GO                               390.2200
 SD18                                389.5000
 SD/GO01                             389.4600
 SD/GO                               389.4600
 SW20                                390.2000
 SW/P02                              410.4300
 SD15                                389.9300
 SW/K01                              390.0000
 K1                                  390.0000
 SW/K02                              390.0000
 K2                                  390.0000
 SW21                                389.9200
 SW/OB                               389.1200
 HP17                                389.1200
 HP1                                 389.5000
 OB1                                 390.6900
 HP2                                 392.7600
 OB2                                 395.5000
 SW7                                 422.3300
 SW7.1                               421.8400
 P1                                  410.4400
 P2                                  410.4400
 LE2                                 404.9600
 n155                                389.0000
 n156                                427.4800
 GO01                                408.0500
 SO3.1                               404.0000
 SO1                                 409.1000
 K3                                  390.0000
 J1                                  436.3700
 J2                                  409.2000
 SD10.1                              406.4000
 J3                                  407.3800
 J4                                  407.3800
 J5                                  410.4400
 J7                                  410.4400
 P3                                  410.4400
 J6                                  389.1000
 J8                                  389.9000
 J10                                 389.2000
 J11                                 390.2200
 J12                                 390.2200
 J13                                 395.3000
 J14                                 401.5000
 J15                                 409.2100
 J16                                 389.8000
 J17                                 394.5000
 J18                                 394.5000
 J19                                 402.2000
 J20                                 408.8000
 J21                                 408.8000
 J22                                 408.8000
 J23                                 409.1000
 J24                                 409.0000
 J25                                 417.9000
 J27                                 410.4400
 J28                                 410.4300
 J30                                 437.9700
 J31                                 437.9700
 J32                                 425.0000
 J34                                 423.2000
 J35                                 423.2000
 J36                                 436.3700
 J37                                 427.2000
 J38                                 427.2000
 J41                                 427.1600
 J42                                 430.0000

[RESERVOIRS]
 R1                                  477.0000                                 ;Ludwikowice
 R2                                  470.0000                                 ;Jugow
 R3                                  438.2000                                

[TANKS]

[PIPES]
 p1                              RED1                            J37                                 218.2000     131.0000       4.7235       1.9000       
 p2                              SW1                             SW2                                 296.4000     131.0000       2.7748       2.5000       
 p4                              SW/SD                           SD1                                  43.9200      41.0000       4.5838       0.4000       
 p5                              SW/SD                           SW3                                  30.1400     250.0000       4.2226       0.0000       
 p6                              SW3                             J41                                  36.2500     184.0000       5.7417       0.4000       
 p7                              ZD4                             HP28                                246.8000      51.0000       4.3019       2.1000       
 p8                              HP28                            ZD5                                  69.0500     100.0000       8.0771       0.0000       
 p9                              ZD6                             HP27                                115.1000     100.0000       6.0288       0.0000       
 p10                             ZD5                             ZD6                                  26.8800      51.0000       1.2479       0.3000       
 p11                             HP27                            ZD7                                   5.2550     100.0000       4.4822       0.0000       
 p12                             ZD7                             J25                                  13.1500      90.0000       2.4637       0.1000       
 p15                             SO2                             SO/SD                                82.9300     131.0000       9.9987       0.8000       
 p16                             ZD1                             ZD2                                 234.7000     131.0000       8.7274       2.0000       
 p17                             ZD2                             ZD3                                 154.0000     131.0000       7.7168       1.4000       
 p18                             SO2                             SD11                                264.1000     100.0000       1.6135       0.0000       
 p19                             SD11                            SD12                                 88.5500      74.0000       3.5024       0.9000       
 p20                             SO/SD                           SO3                                   4.1450      90.0000       2.7333       0.1000       
 p21                             SO3                             SW/SO_Z                             196.3000      90.0000       0.9320       1.7000       
 p23                             SW4                             SW5                                 268.7000     250.0000       5.0815       0.0000       
 p24                             SW5                             SW6                                 159.0000     250.0000       3.7491       0.0000       
 p26                             SW6_Z                           HP26                                 32.4900      74.0000       6.4203       0.4000       
 p27                             HP26                            SW7.2                                66.9200      80.0000       3.8106       0.0000       
 p28                             SW7.2                           SD3                                  28.2900      90.0000       3.9548       0.3000       
 p31                             SD2                             SD2.1                                 7.0380      90.0000       4.8786       0.1000       
 p33                             SD5                             SD6                                  12.0200      90.0000       0.4129       0.1000       
 p34                             HP9                             SD9                                 286.5000      80.0000       2.9456       0.0000       
 p35                             SD9                             SD10                                  1.2970      90.0000       7.7331       0.1000       
 p36                             SD10                            SD10.1                               10.1600      90.0000       2.1849       0.1000       
 p37                             SW6                             HP25                                123.2000     250.0000       1.5444       0.0000       
 p38                             SW8                             J34                                  31.7000     184.0000       0.0250       0.0000       
 p39                             RO5                             RO4                                  26.4400     131.0000       7.8777       0.0000       
 p40                             RO1                             RO2                                 137.0000      80.0000       4.8179       0.0000       
 p41                             RO4                             RO3                                 106.2000      80.0000       5.9859       0.0000       
 p42                             RO2                             RO3                                 122.1000      80.0000       3.0938       0.0000       
 p43                             SD6                             HP11                                155.5000      80.0000       9.7088       0.0000       
 p44                             HP11                            SD7                                 296.9000      80.0000       4.2763       0.0000       
 p45                             SD7                             HP10                                156.6000      80.0000       4.4112       0.0000       
 p46                             HP10                            SD8                                 176.5000      80.0000       4.0774       0.0000       
 p47                             SD8                             HP9                                 178.8000      80.0000       8.6889       0.0000       
 p48                             HP25                            SW8                                 107.6000     250.0000      10.0000       0.0000       
 p49                             J35                             HP24                                 47.7400     184.0000       0.0250       0.5000       
 p50                             HP24                            HP23                                169.5000     184.0000       3.7205       1.5000       
 p51                             HP23                            SW9                                 130.5600     184.0000       5.1401       1.2000       
 p55                             HP22                            SW10                                  6.7020     184.0000       0.0250       0.1000       
 p57                             SW/AN_Z                         AN1.1                                 1.8740     131.0000       2.9935       0.0000       
 p58                             AN1.1                           AN1                                   5.9220     150.0000       7.7088       0.0000       
 p59                             AN1                             AN/PO                                47.0500     150.0000       5.7995       0.0000       
 p60                             J32                             PO3                                  50.8900     100.0000       7.6434       0.0000       
 p61                             PO3                             J31                                  77.2000      74.0000       1.3260       0.8000       
 p62                             J30                             PO2                                   2.2540      74.0000       0.8469       0.1000       
 p63                             PO2                             PO1                                  83.2700     100.0000       5.0371       0.0000       
 p64                             PO1                             HP13                                 99.7200     100.0000       7.0353       0.0000       
 p65                             AN/PO                           AN2                                  89.5300     150.0000       0.0250       0.0000       
 p66                             AN2                             HP15                                100.4000     150.0000       1.6543       0.0000       
 p67                             HP15                            AN/JPII1                             81.6800     100.0000      10.0000       0.0000       
 p68                             AN/JPII1                        AN/JPII2                              0.8723     100.0000       4.2067       0.0000       
 p70                             JPII2                           JPII2.1                              26.8900      50.0000       6.6730       0.0000       
 p71                             JPII2                           JPII3                               100.7000      80.0000       7.3791       0.0000       
 p72                             AN/JPII1                        JP21                                119.2000      50.0000       7.1119       0.0000       
 p73                             AN/JPII2                        HP16                                138.5000      80.0000       7.1144       0.0000       
 p74                             SW10                            SW11                                 70.0900     250.0000       0.4998       0.0000       
 p75                             SW12                            SW13                                234.7000     250.0000       4.6081       0.0000       
 p76                             SW11                            SW12                                 19.3300     184.0000      10.0000       0.3000       
 p77                             SW13                            SW14                                101.0000     184.0000       8.4420       1.0000       
 p79                             SW/JPII                         HP21                                  1.1870     184.0000       1.5770       0.1000       
 p80                             HP21                            SW15                                 12.4600     184.0000       6.5811       0.2000       
 p83                             JPII4                           JPII3                                 5.2220      74.0000       8.0552       0.1000       
 p84                             SW15                            SW/P01                               55.7600     250.0000       0.0948       0.0000       
 p85                             SW16                            J20                                  17.6200     184.0000       0.0250       0.2000       
 p86                             J22                             AN5                                 110.0000      90.0000       4.8713       1.0000       
 p87                             AN3                             HP32                                107.0000      90.0000       3.2700       1.0000       
 p89                             J21                             SW17                                 25.1700     184.0000       1.3721       0.2000       
 p90                             SW17                            J3                                   37.8800     250.0000       3.0994       0.0000       
 p91                             J4                              SW/ZA                                19.5200     250.0000       9.5730       0.0000       
 p92                             AN5                             AN4                                  98.3200      90.0000       0.0250       0.9000       
 p93                             AN4                             AN3                                 111.0000      90.0000       4.3842       1.0000       
 p95                             SW/ZA_Z                         ZA1                                  51.9100      51.0000       6.7937       0.4000       
 p96                             SW/ZA                           HP19                                232.6000     250.0000       0.5806       0.0000       
 p97                             HP19                            SW/LE                                10.5500     250.0000       2.9765       0.0000       
 p98                             SW/LE                           SW18                                 83.4000     250.0000       8.4447       0.0000       
 p99                             SW18                            HP18                                148.3000     250.0000       4.1564       0.0000       
 p100                            HP18                            J17                                 106.5600     250.0000       9.7683       0.0000       
 p102                            LE0                             LE1                                  49.4700      51.0000       7.6967       0.4000       
 p103                            SD17                            SD16                                 45.1900      51.0000       5.9750       0.3000       
 p105                            LA1                             LA2                                 222.9000      51.0000       8.0409       1.9000       
 p106                            HP12                            LA3                                 173.9000      51.0000       0.0250       1.5000       
 p107                            LA3                             SD/LA                                 2.1050      51.0000       1.6470       0.1000       
 p108                            J19                             SD13                                227.7000     125.0000       5.0142       0.0000       
 p109                            HP8                             SD/LA                                44.9100     150.0000       6.7832       0.0000       
 p110                            SD13                            SD14                                220.1000     125.0000       1.5618       0.0000       
 p111                            SD14                            HP8                                 190.7000     125.0000      10.0000       0.0000       
 p112                            HP7                             GO1.1                               199.6000     100.0000       6.4926       0.0000       
 p113                            GO16                            GO1                                  63.1800      50.0000       5.0156       0.0000       
 p114                            GO1.1                           GO1                                  20.9900     100.0000       4.8569       0.0000       
 p115                            GO1                             GO2                                  69.7100     100.0000      10.0000       0.0000       
 p116                            GO2                             HP6                                  18.3700     100.0000       7.2622       0.0000       
 p117                            J15                             GO3                                 140.8000      74.0000       7.9717       1.2000       
 p118                            GO3                             J14                                 128.4000      74.0000       3.9139       1.1000       
 p119                            GO4                             GO5                                 126.3000      90.0000       6.1002       1.1000       
 p120                            J13                             HP5                                  40.0000     131.0000       1.6054       0.4000       
 p123                            SD/GO1.1                        SD19                                  8.4530     131.0000       0.0250       0.1000       
 p124                            HP5                             GO6                                 125.7000     131.0000       1.0541       1.1000       
 p125                            SD/GO1                          SW/GO_Z                              28.5700     131.0000       0.0250       0.3000       
 p127                            SD18                            SD/GO01                              49.9500     131.0000       5.6882       0.5000       
 p129                            SW20                            J11                                 223.4000     147.0000       6.8262       1.9000       
 p130                            SW/P02                          SW16                                 65.7400     250.0000      10.0000       0.0000       
 p132                            SD/LA                           SD15                                 78.0900     150.0000       8.3858       0.0000       
 p133                            J16                             SD15                                 21.3600     100.0000       9.9830       0.0000       
 p134                            SD15                            SD/GO                                83.1300     150.0000       2.4112       0.0000       
 p135                            SD/GO                           SD19                                 63.8300     150.0000       0.0250       0.0000       
 p136                            J12                             SW/K01                               63.3900     184.0000       7.8705       0.6000       
 p137                            K1                              SW/K01                                6.4720     131.0000       6.5338       0.1000 CV    
 p138                            K2                              SW/K02                                7.9550     131.0000       1.2973       0.1000 CV    
 p139                            SW/K02                          SW21                                 88.8900     250.0000       3.8183       0.0000       
 p140                            J8                              SW/OB                                68.7800     184.0000       5.5360       0.7000       
 p142                            HP17                            HP1                                  73.7900      90.0000       3.5842       0.7000       
 p143                            HP1                             OB1                                  80.7300      90.0000       6.4028       0.7000       
 p144                            OB1                             HP2                                 143.5000      90.0000       0.0250       1.2000       
 p145                            HP2                             OB2                                 149.3000      81.4000       5.0587       0.0000       
 p146                            HP26                            SW7                                   1.1610      51.0000       5.9130       0.1000       
 p147                            SW7                             SW7.1                                68.8200      51.0000       9.9787       0.6000       
 p150                            J28                             P3                                   11.2100      90.0000       9.1954       0.1000 CLOSED
 p151                            LE1                             LE2                                  61.7500      51.0000       9.8835       0.6000       
 p152                            J6                              n155                                  9.9900     184.0000       6.3468       0.1000       
 p153                            ZD1                             n156                                  6.6270     131.0000       2.4237       0.1000       
 p154                            SW19                            SW20                                135.9000     250.0000       7.0767       0.0000       
 p155                            GO2                             GO01                                 46.2000     100.0000       5.2263       0.0000       
 p157                            LA2                             HP12                                111.6000      51.0000       2.1165       1.0000       
 p158                            SO3                             SO3.1                                 3.8760      90.0000       4.3004       0.1000       
 p159                            ZD8                             J23                                 611.8000     131.0000       6.6595       5.1000       
 p162                            K3                              SW/K01                                4.1530     131.0000       5.6541       0.1000       
 p163                            K1                              SW/K02                                6.6990     131.0000       6.8111       0.1000       
 p227                            AN3                             HP16                                  5.3000      90.0000       8.8551       0.1000       
 P88                             R1                              J36                                   0.3800     131.0000       8.6040       0.0000       
 P104                            R2                              n156                                  5.7000     131.0000       2.8536       0.0000       
 P131                            R3                              n155                                  5.3700     184.0000       0.0250       0.0000       
 P53                             SO2                             J24                                  21.1400     131.0000       4.5500       0.0000       
 P25                             J5                              J7                                    0.2000      90.0000       5.3840       0.0000       
 P81                             J7                              P1                                    1.0000      90.0000      10.0000       0.0000       
 P122                            P3                              P2                                    1.0000      90.0000       6.5768       0.2000       
 P22                             J10                             SW21                                 12.4800     184.0000       9.6110       0.0000       
 P121                            J18                             SW19                                 58.7200     250.0000       8.3635       0.0000       
 P126                            J27                             J7                                   10.6100      90.0000       3.7535       0.1000 CLOSED
 P148                            J38                             SW1                                   0.9100     131.0000      10.0000       0.1000       
 P69                             AN/JPII2                        J42                                  31.7000      80.0000       6.8807       0.0000       

[PUMPS]
 PMP2                            P2                              J5                               HEAD C1
 PMP1                            P3                              J7                               HEAD C1

[VALVES]
 V1                              J1                              RED1                                150.0000   PRV      39.1000       0.0000
 V2                              SO1                             J2                                  150.0000   PRV      44.7000       0.0000
 V3                              K3                              K2                                  150.0000   PRV      45.0000       0.0000
 Z_SD/GO                         SD/GO1.1                        SD/GO1                              150.0000   TCV       0.0000       0.2000
 Z_SW/SO3                        SW/SO_Z                         SW/SO                               100.0000   TCV       0.0000       0.2000
 Z_SO/SD_PN                      SD10.1                          SO/SD                               100.0000   TCV       0.0000       0.2000
 Z_SW/SO1                        J3                              SW/SO                               250.0000   TCV       0.0000       0.2000
 Z_SW/SO2                        SW/SO                           J4                                  250.0000   TCV       0.0000       0.2000
 Z9                              SW6_Z                           SW6                                  80.0000   TCV       0.0000       0.2000
 Z4                              SW/OB                           HP17                                 80.0000   TCV       0.0000       0.2000
 Z5                              J6                              SW/OB                               200.0000   TCV       0.0000       0.2000
 Z7                              J8                              J10                                 200.0000   TCV       0.0000       0.2000
 Z8                              SW/GO                           SW/GO_Z                             150.0000   TCV       0.0000       0.2000
 Z10                             J12                             SW/GO                               200.0000   TCV       0.0000       0.2000
 Z11                             SW/GO                           J11                                 150.0000   TCV       0.0000       0.2000
 Z12                             SD/GO1                          GO6                                 150.0000   TCV       0.0000       0.2000
 Z13                             J13                             GO5                                 150.0000   TCV       0.0000       0.2000
 Z14                             J14                             GO4                                 100.0000   TCV       0.0000       0.2000
 Z15                             J15                             HP6                                 100.0000   TCV       0.0000       0.2000
 Z16                             SD/GO01                         SD/GO                               150.0000   TCV       0.0000       0.2000
 Z17                             SD16                            J16                                 100.0000   TCV       0.0000       0.2000
 Z18                             J18                             J17                                 250.0000   TCV       0.0000       0.2000
 Z19                             LE0                             SW/LE                                50.0000   TCV       0.0000       0.2000
 Z20                             J19                             SD12                                100.0000   TCV       0.0000       0.2000
 Z21                             SW/ZA                           SW/ZA_Z                              50.0000   TCV       0.0000       0.2000
 Z22                             J22                             HP20                                 80.0000   TCV       0.0000       0.2000
 Z23                             J21                             HP20                                200.0000   TCV       0.0000       0.2000
 Z24                             HP20                            J20                                 200.0000   TCV       0.0000       0.2000
 Z25                             J23                             SO1                                 150.0000   TCV       0.0000       0.2000
 Z26                             J2                              J24                                 150.0000   TCV       0.0000       0.2000
 Z27                             J25                             SO/ZD                               100.0000   TCV       0.0000       0.2000
 Z28                             ZD3                             SO/ZD                               100.0000   TCV       0.0000       0.2000
 Z29                             SO/ZD                           ZD8                                 100.0000   TCV       0.0000       0.2000
 Z_PO                            SW/P02                          SW/P01                              250.0000   TCV       0.0000       0.2000
 Z_PO1                           J27                             SW/P01                              100.0000   TCV       0.0000       0.2000
 Z_PO2                           J28                             SW/P02                              100.0000   TCV       0.0000       0.2000
 Z34                             SW/JPII                         SW14                                200.0000   TCV       0.0000       0.2000
 Z35                             JPII4                           SW/JPII                              80.0000   TCV       0.0000       0.2000
 Z36                             J31                             HP14                                 80.0000   TCV       0.0000       0.2000
 Z37                             J30                             HP14                                 80.0000   TCV       0.0000       0.2000
 Z38                             J32                             AN/PO                               100.0000   TCV       0.0000       0.2000
 Z39                             HP22                            SW/AN                               200.0000   TCV       0.0000       0.2000
 Z40                             SW/AN_Z                         SW/AN                               150.0000   TCV       0.0000       0.2000
 Z41                             SW9                             SW/AN                               200.0000   TCV       0.0000       0.2000
 Z42                             SW/RO                           RO5                                 150.0000   TCV       0.0000       0.2000
 Z43                             J35                             SW/RO                               200.0000   TCV       0.0000       0.2000
 Z44                             SW/RO                           J34                                 200.0000   TCV       0.0000       0.2000
 Z45                             SD4                             SD3                                  80.0000   TCV       0.0000       0.2000
 Z46                             SD5                             SD4                                  80.0000   TCV       0.0000       0.2000
 Z47                             SD4                             SD2                                  80.0000   TCV       0.0000       0.2000
 Z48                             J36                             J1                                  150.0000   TCV       0.0000       0.2000
 Z49                             J37                             J38                                 150.0000   TCV       0.0000       0.2000
 Z50                             SW2                             SW/SD                               150.0000   TCV       0.0000       0.2000
 Z51                             SW4                             J41                                 200.0000   TCV       0.0000       0.2000

[DEMANDS]
 RED1                                  0.000000  PT1                            
 SW1                                   0.003889  PT1                            
 SW2                                   0.000000  PT1                            
 SW/SD                                 0.000000  PT1                            
 SD1                                   0.002639  PT1                            
 SW3                                   0.000000  PT1                            
 SW4                                   0.019167  PT1                            
 ZD4                                   0.000000  PT1                            
 HP28                                  0.008750  PT1                            
 ZD5                                   0.023657  PT1                            
 ZD6                                   0.009815  PT1                            
 HP27                                  0.004120  PT1                            
 ZD7                                   0.000000  PT1                            
 SO/ZD                                 0.000000  PT1                            
 ZD3                                   0.015926  PT1                            
 ZD8                                   0.000000  PT1                            
 SO2                                   0.068148  PT1                            
 SO/SD                                 0.000000  PT1                            
 ZD1                                   0.012454  PT1                            
 ZD2                                   0.015185  PT1                            
 SD11                                  0.014537  PT1                            
 SD12                                  0.011667  PT1                            
 SO3                                   0.032731  PT1                            
 SW/SO_Z                               0.098796  PT1                            
 SW/SO                                 0.018287  PT1                            
 SW5                                   0.098565  PT1                            
 SW6                                   0.022639  PT1                            
 SW6_Z                                 0.000000  PT1                            
 HP26                                  0.016759  PT1                            
 SW7.2                                 0.000000  PT1                            
 SD3                                   0.000000  PT1                            
 SD4                                   0.000000  PT1                            
 SD2                                   0.000000  PT1                            
 SD2.1                                 0.000000  PT1                            
 SD5                                   0.000000  PT1                            
 SD6                                   0.009861  PT1                            
 HP9                                   0.057037  PT1                            
 SD9                                   0.010694  PT1                            
 SD10                                  0.000000  PT1                            
 HP25                                  0.085787  PT1                            
 SW8                                   0.041019  PT1                            
 SW/RO                                 0.011343  PT1                            
 RO5                                   0.000000  PT1                            
 RO4                                   0.036944  PT1                            
 RO1                                   0.021898  PT1                            
 RO2                                   0.050046  PT1                            
 RO3                                   0.030787  PT1                            
 HP11                                  0.018426  PT1                            
 SD7                                   0.013611  PT1                            
 HP10                                  0.007917  PT1                            
 SD8                                   0.034815  PT1                            
 HP24                                  0.032546  PT1                            
 HP23                                  0.010167  PT1                            
 SW9                                   0.000000  PT1                            
 SW/AN                                 0.000000  PT1                            
 HP22                                  0.026019  PT1                            
 SW10                                  0.016250  PT1                            
 SW/AN_Z                               0.000000  PT1                            
 AN1.1                                 0.000000  PT1                            
 AN1                                   0.007130  PT1                            
 AN/PO                                 0.018935  PT1                            
 PO3                                   0.013148  PT1                            
 HP14                                  0.014861  PT1                            
 PO2                                   0.009769  PT1                            
 PO1                                   0.020741  PT1                            
 HP13                                  0.009444  PT1                            
 AN2                                   0.049722  PT1                            
 HP15                                  0.009630  PT1                            
 AN/JPII1                              0.022685  PT1                            
 AN/JPII2                              0.002917  PT1                            
 JPII2                                 0.000000  PT1                            
 JPII2.1                               0.057130  PT1                            
 JPII3                                 0.000000  PT1                            
 JP21                                  0.000000  PT1                            
 HP16                                  0.000000  PT1                            
 SW11                                  0.004259  PT1                            
 SW12                                  0.075880  PT1                            
 SW13                                  0.152176  PT1                            
 SW14                                  0.035972  PT1                            
 SW/JPII                               0.000000  PT1                            
 HP21                                  0.000000  PT1                            
 SW15                                  0.057824  PT1                            
 JPII4                                 0.000000  PT1                            
 SW/P01                                0.000000  PT1                            
 SW16                                  0.012500  PT1                            
 HP20                                  0.014398  PT1                            
 AN5                                   0.017315  PT1                            
 AN3                                   0.018981  PT1                            
 HP32                                  0.026759  PT1                            
 SW17                                  0.003667  PT1                            
 SW/ZA                                 0.098796  PT1                            
 AN4                                   0.035694  PT1                            
 SW/ZA_Z                               0.000000  PT1                            
 ZA1                                   0.039491  PT1                            
 HP19                                  0.121944  PT1                            
 SW/LE                                 0.254167  PT1                            
 SW18                                  0.123194  PT1                            
 HP18                                  0.116806  PT1                            
 SW19                                  0.038519  PT1                            
 LE0                                   0.000000  PT1                            
 LE1                                   0.020139  PT1                            
 SD17                                  0.043380  PT1                            
 SD16                                  0.005000  PT1                            
 LA1                                   0.006806  PT1                            
 LA2                                   0.012731  PT1                            
 HP12                                  0.004769  PT1                            
 LA3                                   0.006528  PT1                            
 SD/LA                                 0.009815  PT1                            
 SD13                                  0.073935  PT1                            
 HP8                                   0.015602  PT1                            
 SD14                                  0.021157  PT1                            
 HP7                                   0.067685  PT1                            
 GO1.1                                 0.000000  PT1                            
 GO16                                  0.068657  PT1                            
 GO1                                   0.000000  PT1                            
 GO2                                   0.000000  PT1                            
 HP6                                   0.080741  PT1                            
 GO3                                   0.029593  PT1                            
 GO4                                   0.020648  PT1                            
 GO5                                   0.000000  PT1                            
 HP5                                   0.020463  PT1                            
 GO6                                   0.000000  PT1                            
 SD/GO1                                0.000000  PT1                            
 SD/GO1.1                              0.000000  PT1                            
 SD19                                  0.004815  PT1                            
 SW/GO_Z                               0.000000  PT1                            
 SW/GO                                 0.011481  PT1                            
 SD18                                  0.012315  PT1                            
 SD/GO01                               0.000000  PT1                            
 SD/GO                                 0.030000  PT1                            
 SW20                                  0.015694  PT1                            
 SW/P02                                0.045046  PT1                            
 SD15                                  0.076611  PT1                            
 SW/K01                                0.000000  PT1                            
 K1                                    0.000000  PT1                            
 SW/K02                                0.000000  PT1                            
 K2                                    0.000000  PT1                            
 SW21                                  0.024583  PT1                            
 SW/OB                                 0.000000  PT1                            
 HP17                                  0.029074  PT1                            
 HP1                                   0.020463  PT1                            
 OB1                                   0.007315  PT1                            
 HP2                                   0.002870  PT1                            
 OB2                                   0.102546  PT1                            
 SW7                                   0.031759  PT1                            
 SW7.1                                 0.026667  PT1                            
 P1                                    0.000000  PT1                            
 P2                                    0.000000  PT1                            
 LE2                                   0.045926  PT1                            
 n155                                  0.000000  PT1                            
 n156                                  0.000000  PT1                            
 GO01                                  0.000000  PT1                            
 SO3.1                                 0.000000  PT1                            
 SO1                                   0.000000  PT1                            
 K3                                    0.000000  PT1                            
 J1                                    0.000000                                
 J2                                    0.000000                                
 SD10.1                                0.000000                                
 J3                                    0.000000                                
 J4                                    0.000000                                
 J5                                    0.000000                                
 J7                                    0.000000                                
 P3                                    0.000000                                
 J6                                    0.000000                                
 J8                                    0.000000                                
 J10                                   0.000000                                
 J11                                   0.000000                                
 J12                                   0.000000                                
 J13                                   0.000000                                
 J14                                   0.000000                                
 J15                                   0.000000                                
 J16                                   0.000000                                
 J17                                   0.000000                                
 J18                                   0.000000                                
 J19                                   0.000000                                
 J20                                   0.000000                                
 J21                                   0.000000                                
 J22                                   0.000000                                
 J23                                   0.000000                                
 J24                                   0.000000                                
 J25                                   0.000000                                
 J27                                   0.000000                                
 J28                                   0.000000                                
 J30                                   0.000000                                
 J31                                   0.000000                                
 J32                                   0.000000                                
 J34                                   0.000000                                
 J35                                   0.000000                                
 J36                                   0.000000                                
 J37                                   0.000000                                
 J38                                   0.000000                                
 J41                                   0.000000                                
 J42                                   0.000000                                

[EMITTERS]
 RED1                                  0.001100
 SW1                                   0.001100
 SW2                                   0.001100
 SW/SD                                 0.001100
 SD1                                   0.001100
 SW3                                   0.001100
 SW4                                   0.001100
 ZD4                                   0.001100
 HP28                                  0.001100
 ZD5                                   0.001100
 ZD6                                   0.001100
 HP27                                  0.001100
 ZD7                                   0.001100
 SO/ZD                                 0.001100
 ZD3                                   0.001100
 ZD8                                   0.001100
 SO2                                   0.001100
 SO/SD                                 0.001100
 ZD1                                   0.001100
 ZD2                                   0.001100
 SD11                                  0.001100
 SD12                                  0.001100
 SO3                                   0.001100
 SW/SO_Z                               0.001100
 SW/SO                                 0.001100
 SW5                                   0.001100
 SW6                                   0.001100
 SW6_Z                                 0.001100
 HP26                                  0.001100
 SW7.2                                 0.001100
 SD3                                   0.001100
 SD4                                   0.001100
 SD2                                   0.001100
 SD2.1                                 0.001100
 SD5                                   0.001100
 SD6                                   0.001100
 HP9                                   0.001100
 SD9                                   0.001100
 SD10                                  0.001100
 HP25                                  0.001100
 SW8                                   0.001100
 SW/RO                                 0.001100
 RO5                                   0.001100
 RO4                                   0.001100
 RO1                                   0.001100
 RO2                                   0.001100
 RO3                                   0.001100
 HP11                                  0.001100
 SD7                                   0.001100
 HP10                                  0.001100
 SD8                                   0.001100
 HP24                                  0.001100
 HP23                                  0.001100
 SW9                                   0.001100
 SW/AN                                 0.001100
 HP22                                  0.001100
 SW10                                  0.001100
 SW/AN_Z                               0.001100
 AN1.1                                 0.001100
 AN1                                   0.001100
 AN/PO                                 0.001100
 PO3                                   0.001100
 HP14                                  0.001100
 PO2                                   0.001100
 PO1                                   0.001100
 HP13                                  0.001100
 AN2                                   0.001100
 HP15                                  0.001100
 AN/JPII1                              0.001100
 AN/JPII2                              0.001100
 JPII2                                 0.001100
 JPII2.1                               0.001100
 JPII3                                 0.001100
 JP21                                  0.001100
 HP16                                  0.001100
 SW11                                  0.001100
 SW12                                  0.001100
 SW13                                  0.001100
 SW14                                  0.001100
 SW/JPII                               0.001100
 HP21                                  0.001100
 SW15                                  0.001100
 JPII4                                 0.001100
 SW/P01                                0.001100
 SW16                                  0.001100
 HP20                                  0.001100
 AN5                                   0.001100
 AN3                                   0.001100
 HP32                                  0.001100
 SW17                                  0.001100
 SW/ZA                                 0.001100
 AN4                                   0.001100
 SW/ZA_Z                               0.001100
 ZA1                                   0.001100
 HP19                                  0.001100
 SW/LE                                 0.001100
 SW18                                  0.001100
 HP18                                  0.001100
 SW19                                  0.001100
 LE0                                   0.001100
 LE1                                   0.001100
 SD17                                  0.001100
 SD16                                  0.001100
 LA1                                   0.001100
 LA2                                   0.001100
 HP12                                  0.001100
 LA3                                   0.001100
 SD/LA                                 0.001100
 SD13                                  0.001100
 HP8                                   0.001100
 SD14                                  0.001100
 HP7                                   0.001100
 GO1.1                                 0.001100
 GO16                                  0.001100
 GO1                                   0.001100
 GO2                                   0.001100
 HP6                                   0.001100
 GO3                                   0.001100
 GO4                                   0.001100
 GO5                                   0.001100
 HP5                                   0.001100
 GO6                                   0.001100
 SD/GO1                                0.001100
 SD/GO1.1                              0.001100
 SD19                                  0.001100
 SW/GO_Z                               0.001100
 SW/GO                                 0.001100
 SD18                                  0.001100
 SD/GO01                               0.001100
 SD/GO                                 0.001100
 SW20                                  0.001100
 SW/P02                                0.001100
 SD15                                  0.001100
 SW/K01                                0.001100
 K1                                    0.001100
 SW/K02                                0.001100
 K2                                    0.001100
 SW21                                  0.001100
 SW/OB                                 0.001100
 HP17                                  0.001100
 HP1                                   0.001100
 OB1                                   0.001100
 HP2                                   0.001100
 OB2                                   0.001100
 SW7                                   0.001100
 SW7.1                                 0.001100
 P1                                    0.001100
 P2                                    0.001100
 LE2                                   0.001100
 n155                                  0.001100
 n156                                  0.001100
 GO01                                  0.001100
 SO3.1                                 0.001100
 SO1                                   0.001100
 K3                                    0.001100
 J1                                    0.001100
 J2                                    0.001100
 SD10.1                                0.001100
 J3                                    0.001100
 J4                                    0.001100
 J5                                    0.001100
 J7                                    0.001100
 P3                                    0.001100
 J6                                    0.001100
 J8                                    0.001100
 J10                                   0.001100
 J11                                   0.001100
 J12                                   0.001100
 J13                                   0.001100
 J14                                   0.001100
 J15                                   0.001100
 J16                                   0.001100
 J17                                   0.001100
 J18                                   0.001100
 J19                                   0.001100
 J20                                   0.001100
 J21                                   0.001100
 J22                                   0.001100
 J23                                   0.001100
 J24                                   0.001100
 J25                                   0.001100
 J27                                   0.001100
 J28                                   0.001100
 J30                                   0.001100
 J31                                   0.001100
 J32                                   0.001100
 J34                                   0.001100
 J35                                   0.001100
 J36                                   0.001100
 J37                                   0.001100
 J38                                   0.001100
 J41                                   0.001100
 J42                                   0.001100

[STATUS]
 p150                            closed
 P126                            closed
 PMP2                            closed
 PMP1                            closed
Z_SD/GO                         closed
Z_SW/SO3                        closed
Z_SO/SD_PN                      closed
 Z9                              open
Z5                              closed

[PATTERNS]
 PT1                                   0.8000       0.7600       0.7400       0.7400       0.7600       0.8200
 PT1                                   0.9300       1.0800       1.1400       1.1700       1.1500       1.1300
 PT1                                   1.1400       1.1000       1.0800       1.0600       1.0500       1.0600
 PT1                                   1.0700       1.1400       1.1400       1.0900       1.0000       0.8700

[CURVES]
;PUMP: CR 10-12 A-A-A-E-HQQE
 C1                                    0.0000     123.8000
 C1                                    1.4400     123.3000
 C1                                    2.1000     116.1000
 C1                                    2.5800     105.5000
 C1                                    2.9700      94.1000
 C1                                    3.6500      70.4000

[CONTROLS]

[RULES]
RULE 1
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 40.0000
THEN VALVE V2 SETTING = 40.1000

RULE 2
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 40.1000
THEN VALVE V2 SETTING = 40.2000

RULE 3
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 40.2000
THEN VALVE V2 SETTING = 40.3000

RULE 4
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 40.3000
THEN VALVE V2 SETTING = 40.4000

RULE 5
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 40.4000
THEN VALVE V2 SETTING = 40.5000

RULE 6
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 40.5000
THEN VALVE V2 SETTING = 40.6000

RULE 7
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 40.6000
THEN VALVE V2 SETTING = 40.7000

RULE 8
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 40.7000
THEN VALVE V2 SETTING = 40.8000

RULE 9
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 40.8000
THEN VALVE V2 SETTING = 40.9000

RULE 10
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 40.9000
THEN VALVE V2 SETTING = 41.0000

RULE 11
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 41.0000
THEN VALVE V2 SETTING = 41.1000

RULE 12
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 41.1000
THEN VALVE V2 SETTING = 41.2000

RULE 13
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 41.2000
THEN VALVE V2 SETTING = 41.3000

RULE 14
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 41.3000
THEN VALVE V2 SETTING = 41.4000

RULE 15
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 41.4000
THEN VALVE V2 SETTING = 41.5000

RULE 16
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 41.5000
THEN VALVE V2 SETTING = 41.6000

RULE 17
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 41.6000
THEN VALVE V2 SETTING = 41.7000

RULE 18
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 41.7000
THEN VALVE V2 SETTING = 41.8000

RULE 19
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 41.8000
THEN VALVE V2 SETTING = 41.9000

RULE 20
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 41.9000
THEN VALVE V2 SETTING = 42.0000

RULE 21
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 42.0000
THEN VALVE V2 SETTING = 42.1000

RULE 100
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 42.1000
THEN VALVE V2 SETTING = 42.2000

RULE 23
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 42.2000
THEN VALVE V2 SETTING = 42.3000

RULE 24
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 42.3000
THEN VALVE V2 SETTING = 42.4000

RULE 25
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 42.4000
THEN VALVE V2 SETTING = 42.5000

RULE 26
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 42.5000
THEN VALVE V2 SETTING = 42.6000

RULE 27
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 42.6000
THEN VALVE V2 SETTING = 42.7000

RULE 28
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 42.7000
THEN VALVE V2 SETTING = 42.8000

RULE 29
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 42.8000
THEN VALVE V2 SETTING = 42.9000

RULE 30
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 42.9000
THEN VALVE V2 SETTING = 43.0000

RULE 31
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 43.0000
THEN VALVE V2 SETTING = 43.1000

RULE 32
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 43.1000
THEN VALVE V2 SETTING = 43.2000

RULE 33
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 43.2000
THEN VALVE V2 SETTING = 43.3000

RULE 34
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 43.3000
THEN VALVE V2 SETTING = 43.4000

RULE 35
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 43.4000
THEN VALVE V2 SETTING = 43.5000

RULE 36
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 43.5000
THEN VALVE V2 SETTING = 43.6000

RULE 37
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 43.6000
THEN VALVE V2 SETTING = 43.7000

RULE 38
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 43.7000
THEN VALVE V2 SETTING = 43.8000

RULE 39
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 43.8000
THEN VALVE V2 SETTING = 43.9000

RULE 40
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 43.9000
THEN VALVE V2 SETTING = 44.0000

RULE 41
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 44.0000
THEN VALVE V2 SETTING = 44.1000

RULE 42
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 44.1000
THEN VALVE V2 SETTING = 44.2000

RULE 43
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 44.2000
THEN VALVE V2 SETTING = 44.3000

RULE 44
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 44.3000
THEN VALVE V2 SETTING = 44.4000

RULE 45
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 44.4000
THEN VALVE V2 SETTING = 44.5000

RULE 46
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 44.5000
THEN VALVE V2 SETTING = 44.6000

RULE 47
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 44.6000
THEN VALVE V2 SETTING = 44.7000

RULE 48
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 44.7000
THEN VALVE V2 SETTING = 44.8000

RULE 49
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 44.8000
THEN VALVE V2 SETTING = 44.9000

RULE 50
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 44.9000
THEN VALVE V2 SETTING = 45.0000

RULE 51
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 45.0000
THEN VALVE V2 SETTING = 45.1000

RULE 52
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 45.1000
THEN VALVE V2 SETTING = 45.2000

RULE 53
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 45.2000
THEN VALVE V2 SETTING = 45.3000

RULE 54
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 45.3000
THEN VALVE V2 SETTING = 45.4000

RULE 55
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 45.4000
THEN VALVE V2 SETTING = 45.5000

RULE 56
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 45.5000
THEN VALVE V2 SETTING = 45.6000

RULE 57
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 45.6000
THEN VALVE V2 SETTING = 45.7000

RULE 58
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 45.7000
THEN VALVE V2 SETTING = 45.8000

RULE 59
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 45.8000
THEN VALVE V2 SETTING = 45.9000

RULE 60
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 45.9000
THEN VALVE V2 SETTING = 46.0000

RULE 61
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 46.0000
THEN VALVE V2 SETTING = 46.1000

RULE 62
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 46.1000
THEN VALVE V2 SETTING = 46.2000

RULE 63
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 46.2000
THEN VALVE V2 SETTING = 46.3000

RULE 64
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 46.3000
THEN VALVE V2 SETTING = 46.4000

RULE 65
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 46.4000
THEN VALVE V2 SETTING = 46.5000

RULE 66
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 46.5000
THEN VALVE V2 SETTING = 46.6000

RULE 67
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 46.6000
THEN VALVE V2 SETTING = 46.7000

RULE 68
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 46.7000
THEN VALVE V2 SETTING = 46.8000

RULE 69
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 46.8000
THEN VALVE V2 SETTING = 46.9000

RULE 70
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 46.9000
THEN VALVE V2 SETTING = 47.0000

RULE 71
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 47.0000
THEN VALVE V2 SETTING = 47.1000

RULE 72
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 47.1000
THEN VALVE V2 SETTING = 47.2000

RULE 73
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 47.2000
THEN VALVE V2 SETTING = 47.3000

RULE 74
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 47.3000
THEN VALVE V2 SETTING = 47.4000

RULE 75
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 47.4000
THEN VALVE V2 SETTING = 47.5000

RULE 76
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 47.5000
THEN VALVE V2 SETTING = 47.6000

RULE 77
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 47.6000
THEN VALVE V2 SETTING = 47.7000

RULE 78
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 47.7000
THEN VALVE V2 SETTING = 47.8000

RULE 79
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 47.8000
THEN VALVE V2 SETTING = 47.9000

RULE 80
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 47.9000
THEN VALVE V2 SETTING = 48.0000

RULE 81
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 48.0000
THEN VALVE V2 SETTING = 48.1000

RULE 82
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 48.1000
THEN VALVE V2 SETTING = 48.2000

RULE 83
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 48.2000
THEN VALVE V2 SETTING = 48.3000

RULE 84
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 48.3000
THEN VALVE V2 SETTING = 48.4000

RULE 85
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 48.4000
THEN VALVE V2 SETTING = 48.5000

RULE 86
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 48.5000
THEN VALVE V2 SETTING = 48.6000

RULE 87
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 48.6000
THEN VALVE V2 SETTING = 48.7000

RULE 88
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 48.7000
THEN VALVE V2 SETTING = 48.8000

RULE 89
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 48.8000
THEN VALVE V2 SETTING = 48.9000

RULE 90
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 48.9000
THEN VALVE V2 SETTING = 49.0000

RULE 91
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 49.0000
THEN VALVE V2 SETTING = 49.1000

RULE 92
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 49.1000
THEN VALVE V2 SETTING = 49.2000

RULE 93
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 49.2000
THEN VALVE V2 SETTING = 49.3000

RULE 94
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 49.3000
THEN VALVE V2 SETTING = 49.4000

RULE 95
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 49.4000
THEN VALVE V2 SETTING = 49.5000

RULE 96
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 49.5000
THEN VALVE V2 SETTING = 49.6000

RULE 97
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 49.6000
THEN VALVE V2 SETTING = 49.7000

RULE 98
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 49.7000
THEN VALVE V2 SETTING = 49.8000

RULE 99
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 49.8000
THEN VALVE V2 SETTING = 49.9000

RULE 100
IF   JUNCTION SD19 PRESSURE < 63.2000
AND  VALVE V2 SETTING = 49.9000
THEN VALVE V2 SETTING = 50.0000

RULE 101
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 50.0000
THEN VALVE V2 SETTING = 49.9000

RULE 102
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 49.9000
THEN VALVE V2 SETTING = 49.8000

RULE 103
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 49.8000
THEN VALVE V2 SETTING = 49.7000

RULE 104
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 49.7000
THEN VALVE V2 SETTING = 49.6000

RULE 105
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 49.6000
THEN VALVE V2 SETTING = 49.5000

RULE 106
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 49.5000
THEN VALVE V2 SETTING = 49.4000

RULE 107
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 49.4000
THEN VALVE V2 SETTING = 49.3000

RULE 108
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 49.3000
THEN VALVE V2 SETTING = 49.2000

RULE 109
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 49.2000
THEN VALVE V2 SETTING = 49.1000

RULE 110
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 49.1000
THEN VALVE V2 SETTING = 49.0000

RULE 111
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 49.0000
THEN VALVE V2 SETTING = 48.9000

RULE 112
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 48.9000
THEN VALVE V2 SETTING = 48.8000

RULE 113
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 48.8000
THEN VALVE V2 SETTING = 48.7000

RULE 114
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 48.7000
THEN VALVE V2 SETTING = 48.6000

RULE 115
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 48.6000
THEN VALVE V2 SETTING = 48.5000

RULE 116
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 48.5000
THEN VALVE V2 SETTING = 48.4000

RULE 117
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 48.4000
THEN VALVE V2 SETTING = 48.3000

RULE 118
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 48.3000
THEN VALVE V2 SETTING = 48.2000

RULE 119
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 48.2000
THEN VALVE V2 SETTING = 48.1000

RULE 120
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 48.1000
THEN VALVE V2 SETTING = 48.0000

RULE 121
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 48.0000
THEN VALVE V2 SETTING = 47.9000

RULE 1100
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 47.9000
THEN VALVE V2 SETTING = 47.8000

RULE 123
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 47.8000
THEN VALVE V2 SETTING = 47.7000

RULE 124
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 47.7000
THEN VALVE V2 SETTING = 47.6000

RULE 125
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 47.6000
THEN VALVE V2 SETTING = 47.5000

RULE 126
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 47.5000
THEN VALVE V2 SETTING = 47.4000

RULE 127
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 47.4000
THEN VALVE V2 SETTING = 47.3000

RULE 128
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 47.3000
THEN VALVE V2 SETTING = 47.2000

RULE 129
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 47.2000
THEN VALVE V2 SETTING = 47.1000

RULE 130
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 47.1000
THEN VALVE V2 SETTING = 47.0000

RULE 131
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 47.0000
THEN VALVE V2 SETTING = 46.9000

RULE 132
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 46.9000
THEN VALVE V2 SETTING = 46.8000

RULE 133
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 46.8000
THEN VALVE V2 SETTING = 46.7000

RULE 134
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 46.7000
THEN VALVE V2 SETTING = 46.6000

RULE 135
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 46.6000
THEN VALVE V2 SETTING = 46.5000

RULE 136
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 46.5000
THEN VALVE V2 SETTING = 46.4000

RULE 137
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 46.4000
THEN VALVE V2 SETTING = 46.3000

RULE 138
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 46.3000
THEN VALVE V2 SETTING = 46.2000

RULE 139
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 46.2000
THEN VALVE V2 SETTING = 46.1000

RULE 140
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 46.1000
THEN VALVE V2 SETTING = 46.0000

RULE 141
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 46.0000
THEN VALVE V2 SETTING = 45.9000

RULE 142
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 45.9000
THEN VALVE V2 SETTING = 45.8000

RULE 143
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 45.8000
THEN VALVE V2 SETTING = 45.7000

RULE 144
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 45.7000
THEN VALVE V2 SETTING = 45.6000

RULE 145
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 45.6000
THEN VALVE V2 SETTING = 45.5000

RULE 146
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 45.5000
THEN VALVE V2 SETTING = 45.4000

RULE 147
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 45.4000
THEN VALVE V2 SETTING = 45.3000

RULE 148
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 45.3000
THEN VALVE V2 SETTING = 45.2000

RULE 149
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 45.2000
THEN VALVE V2 SETTING = 45.1000

RULE 150
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 45.1000
THEN VALVE V2 SETTING = 45.0000

RULE 151
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 45.0000
THEN VALVE V2 SETTING = 44.9000

RULE 152
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 44.9000
THEN VALVE V2 SETTING = 44.8000

RULE 153
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 44.8000
THEN VALVE V2 SETTING = 44.7000

RULE 154
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 44.7000
THEN VALVE V2 SETTING = 44.6000

RULE 155
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 44.6000
THEN VALVE V2 SETTING = 44.5000

RULE 156
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 44.5000
THEN VALVE V2 SETTING = 44.4000

RULE 157
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 44.4000
THEN VALVE V2 SETTING = 44.3000

RULE 158
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 44.3000
THEN VALVE V2 SETTING = 44.2000

RULE 159
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 44.2000
THEN VALVE V2 SETTING = 44.1000

RULE 160
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 44.1000
THEN VALVE V2 SETTING = 44.0000

RULE 161
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 44.0000
THEN VALVE V2 SETTING = 43.9000

RULE 162
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 43.9000
THEN VALVE V2 SETTING = 43.8000

RULE 163
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 43.8000
THEN VALVE V2 SETTING = 43.7000

RULE 164
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 43.7000
THEN VALVE V2 SETTING = 43.6000

RULE 165
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 43.6000
THEN VALVE V2 SETTING = 43.5000

RULE 166
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 43.5000
THEN VALVE V2 SETTING = 43.4000

RULE 167
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 43.4000
THEN VALVE V2 SETTING = 43.3000

RULE 168
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 43.3000
THEN VALVE V2 SETTING = 43.2000

RULE 169
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 43.2000
THEN VALVE V2 SETTING = 43.1000

RULE 170
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 43.1000
THEN VALVE V2 SETTING = 43.0000

RULE 171
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 43.0000
THEN VALVE V2 SETTING = 42.9000

RULE 172
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 42.9000
THEN VALVE V2 SETTING = 42.8000

RULE 173
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 42.8000
THEN VALVE V2 SETTING = 42.7000

RULE 174
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 42.7000
THEN VALVE V2 SETTING = 42.6000

RULE 175
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 42.6000
THEN VALVE V2 SETTING = 42.5000

RULE 176
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 42.5000
THEN VALVE V2 SETTING = 42.4000

RULE 177
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 42.4000
THEN VALVE V2 SETTING = 42.3000

RULE 178
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 42.3000
THEN VALVE V2 SETTING = 42.2000

RULE 179
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 42.2000
THEN VALVE V2 SETTING = 42.1000

RULE 180
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 42.1000
THEN VALVE V2 SETTING = 42.0000

RULE 181
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 42.0000
THEN VALVE V2 SETTING = 41.9000

RULE 182
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 41.9000
THEN VALVE V2 SETTING = 41.8000

RULE 183
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 41.8000
THEN VALVE V2 SETTING = 41.7000

RULE 184
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 41.7000
THEN VALVE V2 SETTING = 41.6000

RULE 185
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 41.6000
THEN VALVE V2 SETTING = 41.5000

RULE 186
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 41.5000
THEN VALVE V2 SETTING = 41.4000

RULE 187
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 41.4000
THEN VALVE V2 SETTING = 41.3000

RULE 188
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 41.3000
THEN VALVE V2 SETTING = 41.2000

RULE 189
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 41.2000
THEN VALVE V2 SETTING = 41.1000

RULE 190
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 41.1000
THEN VALVE V2 SETTING = 41.0000

RULE 191
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 41.0000
THEN VALVE V2 SETTING = 40.9000

RULE 192
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 40.9000
THEN VALVE V2 SETTING = 40.8000

RULE 193
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 40.8000
THEN VALVE V2 SETTING = 40.7000

RULE 194
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 40.7000
THEN VALVE V2 SETTING = 40.6000

RULE 195
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 40.6000
THEN VALVE V2 SETTING = 40.5000

RULE 196
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 40.5000
THEN VALVE V2 SETTING = 40.4000

RULE 197
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 40.4000
THEN VALVE V2 SETTING = 40.3000

RULE 198
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 40.3000
THEN VALVE V2 SETTING = 40.2000

RULE 199
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 40.2000
THEN VALVE V2 SETTING = 40.1000

RULE 200
IF   JUNCTION SD19 PRESSURE > 63.3000
AND  VALVE V2 SETTING = 40.1000
THEN VALVE V2 SETTING = 40.0000

RULE 201
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 33.1000
THEN VALVE V1 SETTING = 33.2000

RULE 202
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 33.2000
THEN VALVE V1 SETTING = 33.3000

RULE 203
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 33.3000
THEN VALVE V1 SETTING = 33.4000

RULE 204
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 33.4000
THEN VALVE V1 SETTING = 33.5000

RULE 205
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 33.5000
THEN VALVE V1 SETTING = 33.6000

RULE 206
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 33.6000
THEN VALVE V1 SETTING = 33.7000

RULE 207
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 33.7000
THEN VALVE V1 SETTING = 33.8000

RULE 208
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 33.8000
THEN VALVE V1 SETTING = 33.9000

RULE 209
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 33.9000
THEN VALVE V1 SETTING = 34.0000

RULE 210
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 34.0000
THEN VALVE V1 SETTING = 34.1000

RULE 211
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 34.1000
THEN VALVE V1 SETTING = 34.2000

RULE 212
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 34.2000
THEN VALVE V1 SETTING = 34.3000

RULE 213
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 34.3000
THEN VALVE V1 SETTING = 34.4000

RULE 214
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 34.4000
THEN VALVE V1 SETTING = 34.5000

RULE 215
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 34.5000
THEN VALVE V1 SETTING = 34.6000

RULE 216
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 34.6000
THEN VALVE V1 SETTING = 34.7000

RULE 217
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 34.7000
THEN VALVE V1 SETTING = 34.8000

RULE 218
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 34.8000
THEN VALVE V1 SETTING = 34.9000

RULE 219
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 34.9000
THEN VALVE V1 SETTING = 35.0000

RULE 220
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 35.0000
THEN VALVE V1 SETTING = 35.1000

RULE 221
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 35.1000
THEN VALVE V1 SETTING = 35.2000

RULE 222
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 35.2000
THEN VALVE V1 SETTING = 35.3000

RULE 223
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 35.3000
THEN VALVE V1 SETTING = 35.4000

RULE 224
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 35.4000
THEN VALVE V1 SETTING = 35.5000

RULE 225
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 35.5000
THEN VALVE V1 SETTING = 35.6000

RULE 226
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 35.6000
THEN VALVE V1 SETTING = 35.7000

RULE 227
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 35.7000
THEN VALVE V1 SETTING = 35.8000

RULE 228
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 35.8000
THEN VALVE V1 SETTING = 35.9000

RULE 229
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 35.9000
THEN VALVE V1 SETTING = 36.0000

RULE 230
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 36.0000
THEN VALVE V1 SETTING = 36.1000

RULE 231
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 36.1000
THEN VALVE V1 SETTING = 36.2000

RULE 232
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 36.2000
THEN VALVE V1 SETTING = 36.3000

RULE 233
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 36.3000
THEN VALVE V1 SETTING = 36.4000

RULE 234
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 36.4000
THEN VALVE V1 SETTING = 36.5000

RULE 235
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 36.5000
THEN VALVE V1 SETTING = 36.6000

RULE 236
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 36.6000
THEN VALVE V1 SETTING = 36.7000

RULE 237
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 36.7000
THEN VALVE V1 SETTING = 36.8000

RULE 238
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 36.8000
THEN VALVE V1 SETTING = 36.9000

RULE 239
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 36.9000
THEN VALVE V1 SETTING = 37.0000

RULE 240
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 37.0000
THEN VALVE V1 SETTING = 37.1000

RULE 241
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 37.1000
THEN VALVE V1 SETTING = 37.2000

RULE 242
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 37.2000
THEN VALVE V1 SETTING = 37.3000

RULE 243
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 37.3000
THEN VALVE V1 SETTING = 37.4000

RULE 244
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 37.4000
THEN VALVE V1 SETTING = 37.5000

RULE 245
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 37.5000
THEN VALVE V1 SETTING = 37.6000

RULE 246
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 37.6000
THEN VALVE V1 SETTING = 37.7000

RULE 247
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 37.7000
THEN VALVE V1 SETTING = 37.8000

RULE 248
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 37.8000
THEN VALVE V1 SETTING = 37.9000

RULE 249
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 37.9000
THEN VALVE V1 SETTING = 38.0000

RULE 250
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 38.0000
THEN VALVE V1 SETTING = 38.1000

RULE 251
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 38.1000
THEN VALVE V1 SETTING = 38.2000

RULE 252
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 38.2000
THEN VALVE V1 SETTING = 38.3000

RULE 253
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 38.3000
THEN VALVE V1 SETTING = 38.4000

RULE 254
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 38.4000
THEN VALVE V1 SETTING = 38.5000

RULE 255
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 38.5000
THEN VALVE V1 SETTING = 38.6000

RULE 256
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 38.6000
THEN VALVE V1 SETTING = 38.7000

RULE 257
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 38.7000
THEN VALVE V1 SETTING = 38.8000

RULE 258
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 38.8000
THEN VALVE V1 SETTING = 38.9000

RULE 259
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 38.9000
THEN VALVE V1 SETTING = 39.0000

RULE 260
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 39.0000
THEN VALVE V1 SETTING = 39.1000

RULE 261
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 39.1000
THEN VALVE V1 SETTING = 39.2000

RULE 262
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 39.2000
THEN VALVE V1 SETTING = 39.3000

RULE 263
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 39.3000
THEN VALVE V1 SETTING = 39.4000

RULE 264
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 39.4000
THEN VALVE V1 SETTING = 39.5000

RULE 265
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 39.5000
THEN VALVE V1 SETTING = 39.6000

RULE 266
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 39.6000
THEN VALVE V1 SETTING = 39.7000

RULE 267
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 39.7000
THEN VALVE V1 SETTING = 39.8000

RULE 268
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 39.8000
THEN VALVE V1 SETTING = 39.9000

RULE 269
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 39.9000
THEN VALVE V1 SETTING = 40.0000

RULE 270
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 40.0000
THEN VALVE V1 SETTING = 40.1000

RULE 271
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 40.1000
THEN VALVE V1 SETTING = 40.2000

RULE 272
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 40.2000
THEN VALVE V1 SETTING = 40.3000

RULE 273
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 40.3000
THEN VALVE V1 SETTING = 40.4000

RULE 274
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 40.4000
THEN VALVE V1 SETTING = 40.5000

RULE 275
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 40.5000
THEN VALVE V1 SETTING = 40.6000

RULE 276
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 40.6000
THEN VALVE V1 SETTING = 40.7000

RULE 277
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 40.7000
THEN VALVE V1 SETTING = 40.8000

RULE 278
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 40.8000
THEN VALVE V1 SETTING = 40.9000

RULE 279
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 40.9000
THEN VALVE V1 SETTING = 41.0000

RULE 280
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 41.0000
THEN VALVE V1 SETTING = 41.1000

RULE 281
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 41.1000
THEN VALVE V1 SETTING = 41.2000

RULE 282
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 41.2000
THEN VALVE V1 SETTING = 41.3000

RULE 283
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 41.3000
THEN VALVE V1 SETTING = 41.4000

RULE 284
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 41.4000
THEN VALVE V1 SETTING = 41.5000

RULE 285
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 41.5000
THEN VALVE V1 SETTING = 41.6000

RULE 286
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 41.6000
THEN VALVE V1 SETTING = 41.7000

RULE 287
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 41.7000
THEN VALVE V1 SETTING = 41.8000

RULE 288
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 41.8000
THEN VALVE V1 SETTING = 41.9000

RULE 289
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 41.9000
THEN VALVE V1 SETTING = 42.0000

RULE 290
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 42.0000
THEN VALVE V1 SETTING = 42.1000

RULE 291
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 42.1000
THEN VALVE V1 SETTING = 42.2000

RULE 292
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 42.2000
THEN VALVE V1 SETTING = 42.3000

RULE 293
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 42.3000
THEN VALVE V1 SETTING = 42.4000

RULE 294
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 42.4000
THEN VALVE V1 SETTING = 42.5000

RULE 295
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 42.5000
THEN VALVE V1 SETTING = 42.6000

RULE 296
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 42.6000
THEN VALVE V1 SETTING = 42.7000

RULE 297
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 42.7000
THEN VALVE V1 SETTING = 42.8000

RULE 298
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 42.8000
THEN VALVE V1 SETTING = 42.9000

RULE 299
IF   JUNCTION HP14 PRESSURE < 36.7000
AND  VALVE V1 SETTING = 42.9000
THEN VALVE V1 SETTING = 43.0000

RULE 300
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 43.0000
THEN VALVE V1 SETTING = 42.9000

RULE 301
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 42.9000
THEN VALVE V1 SETTING = 42.8000

RULE 302
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 42.8000
THEN VALVE V1 SETTING = 42.7000

RULE 303
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 42.7000
THEN VALVE V1 SETTING = 42.6000

RULE 304
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 42.6000
THEN VALVE V1 SETTING = 42.5000

RULE 305
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 42.5000
THEN VALVE V1 SETTING = 42.4000

RULE 306
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 42.4000
THEN VALVE V1 SETTING = 42.3000

RULE 307
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 42.3000
THEN VALVE V1 SETTING = 42.2000

RULE 308
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 42.2000
THEN VALVE V1 SETTING = 42.1000

RULE 309
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 42.1000
THEN VALVE V1 SETTING = 42.0000

RULE 310
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 42.0000
THEN VALVE V1 SETTING = 41.9000

RULE 311
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 41.9000
THEN VALVE V1 SETTING = 41.8000

RULE 312
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 41.8000
THEN VALVE V1 SETTING = 41.7000

RULE 313
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 41.7000
THEN VALVE V1 SETTING = 41.6000

RULE 314
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 41.6000
THEN VALVE V1 SETTING = 41.5000

RULE 315
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 41.5000
THEN VALVE V1 SETTING = 41.4000

RULE 316
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 41.4000
THEN VALVE V1 SETTING = 41.3000

RULE 317
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 41.3000
THEN VALVE V1 SETTING = 41.2000

RULE 318
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 41.2000
THEN VALVE V1 SETTING = 41.1000

RULE 319
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 41.1000
THEN VALVE V1 SETTING = 41.0000

RULE 320
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 41.0000
THEN VALVE V1 SETTING = 40.9000

RULE 321
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 40.9000
THEN VALVE V1 SETTING = 40.8000

RULE 322
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 40.8000
THEN VALVE V1 SETTING = 40.7000

RULE 323
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 40.7000
THEN VALVE V1 SETTING = 40.6000

RULE 324
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 40.6000
THEN VALVE V1 SETTING = 40.5000

RULE 325
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 40.5000
THEN VALVE V1 SETTING = 40.4000

RULE 326
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 40.4000
THEN VALVE V1 SETTING = 40.3000

RULE 327
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 40.3000
THEN VALVE V1 SETTING = 40.2000

RULE 328
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 40.2000
THEN VALVE V1 SETTING = 40.1000

RULE 329
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 40.1000
THEN VALVE V1 SETTING = 40.0000

RULE 330
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 40.0000
THEN VALVE V1 SETTING = 39.9000

RULE 331
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 39.9000
THEN VALVE V1 SETTING = 39.8000

RULE 332
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 39.8000
THEN VALVE V1 SETTING = 39.7000

RULE 333
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 39.7000
THEN VALVE V1 SETTING = 39.6000

RULE 334
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 39.6000
THEN VALVE V1 SETTING = 39.5000

RULE 335
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 39.5000
THEN VALVE V1 SETTING = 39.4000

RULE 336
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 39.4000
THEN VALVE V1 SETTING = 39.3000

RULE 337
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 39.3000
THEN VALVE V1 SETTING = 39.2000

RULE 338
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 39.2000
THEN VALVE V1 SETTING = 39.1000

RULE 339
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 39.1000
THEN VALVE V1 SETTING = 39.0000

RULE 340
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 39.0000
THEN VALVE V1 SETTING = 38.9000

RULE 341
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 38.9000
THEN VALVE V1 SETTING = 38.8000

RULE 342
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 38.8000
THEN VALVE V1 SETTING = 38.7000

RULE 343
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 38.7000
THEN VALVE V1 SETTING = 38.6000

RULE 344
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 38.6000
THEN VALVE V1 SETTING = 38.5000

RULE 345
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 38.5000
THEN VALVE V1 SETTING = 38.4000

RULE 346
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 38.4000
THEN VALVE V1 SETTING = 38.3000

RULE 347
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 38.3000
THEN VALVE V1 SETTING = 38.2000

RULE 348
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 38.2000
THEN VALVE V1 SETTING = 38.1000

RULE 349
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 38.1000
THEN VALVE V1 SETTING = 38.0000

RULE 350
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 38.0000
THEN VALVE V1 SETTING = 37.9000

RULE 351
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 37.9000
THEN VALVE V1 SETTING = 37.8000

RULE 352
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 37.8000
THEN VALVE V1 SETTING = 37.7000

RULE 353
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 37.7000
THEN VALVE V1 SETTING = 37.6000

RULE 354
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 37.6000
THEN VALVE V1 SETTING = 37.5000

RULE 355
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 37.5000
THEN VALVE V1 SETTING = 37.4000

RULE 356
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 37.4000
THEN VALVE V1 SETTING = 37.3000

RULE 357
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 37.3000
THEN VALVE V1 SETTING = 37.2000

RULE 358
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 37.2000
THEN VALVE V1 SETTING = 37.1000

RULE 359
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 37.1000
THEN VALVE V1 SETTING = 37.0000

RULE 360
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 37.0000
THEN VALVE V1 SETTING = 36.9000

RULE 361
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 36.9000
THEN VALVE V1 SETTING = 36.8000

RULE 362
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 36.8000
THEN VALVE V1 SETTING = 36.7000

RULE 363
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 36.7000
THEN VALVE V1 SETTING = 36.6000

RULE 364
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 36.6000
THEN VALVE V1 SETTING = 36.5000

RULE 365
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 36.5000
THEN VALVE V1 SETTING = 36.4000

RULE 366
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 36.4000
THEN VALVE V1 SETTING = 36.3000

RULE 367
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 36.3000
THEN VALVE V1 SETTING = 36.2000

RULE 368
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 36.2000
THEN VALVE V1 SETTING = 36.1000

RULE 369
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 36.1000
THEN VALVE V1 SETTING = 36.0000

RULE 370
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 36.0000
THEN VALVE V1 SETTING = 35.9000

RULE 371
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 35.9000
THEN VALVE V1 SETTING = 35.8000

RULE 372
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 35.8000
THEN VALVE V1 SETTING = 35.7000

RULE 373
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 35.7000
THEN VALVE V1 SETTING = 35.6000

RULE 374
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 35.6000
THEN VALVE V1 SETTING = 35.5000

RULE 375
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 35.5000
THEN VALVE V1 SETTING = 35.4000

RULE 376
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 35.4000
THEN VALVE V1 SETTING = 35.3000

RULE 377
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 35.3000
THEN VALVE V1 SETTING = 35.2000

RULE 378
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 35.2000
THEN VALVE V1 SETTING = 35.1000

RULE 379
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 35.1000
THEN VALVE V1 SETTING = 35.0000

RULE 380
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 35.0000
THEN VALVE V1 SETTING = 34.9000

RULE 381
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 34.9000
THEN VALVE V1 SETTING = 34.8000

RULE 382
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 34.8000
THEN VALVE V1 SETTING = 34.7000

RULE 383
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 34.7000
THEN VALVE V1 SETTING = 34.6000

RULE 384
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 34.6000
THEN VALVE V1 SETTING = 34.5000

RULE 385
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 34.5000
THEN VALVE V1 SETTING = 34.4000

RULE 386
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 34.4000
THEN VALVE V1 SETTING = 34.3000

RULE 387
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 34.3000
THEN VALVE V1 SETTING = 34.2000

RULE 388
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 34.2000
THEN VALVE V1 SETTING = 34.1000

RULE 389
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 34.1000
THEN VALVE V1 SETTING = 34.0000

RULE 390
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 34.0000
THEN VALVE V1 SETTING = 33.9000

RULE 391
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 33.9000
THEN VALVE V1 SETTING = 33.8000

RULE 392
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 33.8000
THEN VALVE V1 SETTING = 33.7000

RULE 393
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 33.7000
THEN VALVE V1 SETTING = 33.6000

RULE 394
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 33.6000
THEN VALVE V1 SETTING = 33.5000

RULE 395
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 33.5000
THEN VALVE V1 SETTING = 33.4000

RULE 396
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 33.4000
THEN VALVE V1 SETTING = 33.3000

RULE 397
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 33.3000
THEN VALVE V1 SETTING = 33.2000

RULE 398
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 33.2000
THEN VALVE V1 SETTING = 33.1000

RULE 399
IF   JUNCTION HP14 PRESSURE > 37.0000
AND  VALVE V1 SETTING = 33.1000
THEN VALVE V1 SETTING = 33.0000

RULE 400
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.0100
THEN PUMP PMP1 SETTING = 0.0200

RULE 401
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.0200
THEN PUMP PMP1 SETTING = 0.0300

RULE 402
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.0300
THEN PUMP PMP1 SETTING = 0.0400

RULE 403
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.0400
THEN PUMP PMP1 SETTING = 0.0500

RULE 404
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.0500
THEN PUMP PMP1 SETTING = 0.0600

RULE 405
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.0600
THEN PUMP PMP1 SETTING = 0.0700

RULE 406
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.0700
THEN PUMP PMP1 SETTING = 0.0800

RULE 407
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.0800
THEN PUMP PMP1 SETTING = 0.0900

RULE 408
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.0900
THEN PUMP PMP1 SETTING = 0.1000

RULE 409
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.1000
THEN PUMP PMP1 SETTING = 0.1100

RULE 410
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.1100
THEN PUMP PMP1 SETTING = 0.1200

RULE 411
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.1200
THEN PUMP PMP1 SETTING = 0.1300

RULE 412
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.1300
THEN PUMP PMP1 SETTING = 0.1400

RULE 413
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.1400
THEN PUMP PMP1 SETTING = 0.1500

RULE 414
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.1500
THEN PUMP PMP1 SETTING = 0.1600

RULE 415
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.1600
THEN PUMP PMP1 SETTING = 0.1700

RULE 416
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.1700
THEN PUMP PMP1 SETTING = 0.1800

RULE 417
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.1800
THEN PUMP PMP1 SETTING = 0.1900

RULE 418
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.1900
THEN PUMP PMP1 SETTING = 0.2000

RULE 419
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.2000
THEN PUMP PMP1 SETTING = 0.2100

RULE 420
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.2100
THEN PUMP PMP1 SETTING = 0.2200

RULE 421
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.2200
THEN PUMP PMP1 SETTING = 0.2300

RULE 422
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.2300
THEN PUMP PMP1 SETTING = 0.2400

RULE 423
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.2400
THEN PUMP PMP1 SETTING = 0.2500

RULE 424
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.2500
THEN PUMP PMP1 SETTING = 0.2600

RULE 425
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.2600
THEN PUMP PMP1 SETTING = 0.2700

RULE 426
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.2700
THEN PUMP PMP1 SETTING = 0.2800

RULE 427
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.2800
THEN PUMP PMP1 SETTING = 0.2900

RULE 428
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.2900
THEN PUMP PMP1 SETTING = 0.3000

RULE 429
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.3000
THEN PUMP PMP1 SETTING = 0.3100

RULE 430
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.3100
THEN PUMP PMP1 SETTING = 0.3200

RULE 431
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.3200
THEN PUMP PMP1 SETTING = 0.3300

RULE 432
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.3300
THEN PUMP PMP1 SETTING = 0.3400

RULE 433
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.3400
THEN PUMP PMP1 SETTING = 0.3500

RULE 434
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.3500
THEN PUMP PMP1 SETTING = 0.3600

RULE 435
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.3600
THEN PUMP PMP1 SETTING = 0.3700

RULE 436
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.3700
THEN PUMP PMP1 SETTING = 0.3800

RULE 437
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.3800
THEN PUMP PMP1 SETTING = 0.3900

RULE 438
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.3900
THEN PUMP PMP1 SETTING = 0.4000

RULE 439
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.4000
THEN PUMP PMP1 SETTING = 0.4100

RULE 440
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.4100
THEN PUMP PMP1 SETTING = 0.4200

RULE 441
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.4200
THEN PUMP PMP1 SETTING = 0.4300

RULE 442
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.4300
THEN PUMP PMP1 SETTING = 0.4400

RULE 443
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.4400
THEN PUMP PMP1 SETTING = 0.4500

RULE 444
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.4500
THEN PUMP PMP1 SETTING = 0.4600

RULE 445
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.4600
THEN PUMP PMP1 SETTING = 0.4700

RULE 446
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.4700
THEN PUMP PMP1 SETTING = 0.4800

RULE 447
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.4800
THEN PUMP PMP1 SETTING = 0.4900

RULE 448
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.4900
THEN PUMP PMP1 SETTING = 0.5000

RULE 449
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.5000
THEN PUMP PMP1 SETTING = 0.5100

RULE 450
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.5100
THEN PUMP PMP1 SETTING = 0.5200

RULE 451
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.5200
THEN PUMP PMP1 SETTING = 0.5300

RULE 452
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.5300
THEN PUMP PMP1 SETTING = 0.5400

RULE 453
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.5400
THEN PUMP PMP1 SETTING = 0.5500

RULE 454
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.5500
THEN PUMP PMP1 SETTING = 0.5600

RULE 455
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.5600
THEN PUMP PMP1 SETTING = 0.5700

RULE 456
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.5700
THEN PUMP PMP1 SETTING = 0.5800

RULE 457
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.5800
THEN PUMP PMP1 SETTING = 0.5900

RULE 458
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.5900
THEN PUMP PMP1 SETTING = 0.6000

RULE 459
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.6000
THEN PUMP PMP1 SETTING = 0.6100

RULE 460
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.6100
THEN PUMP PMP1 SETTING = 0.6200

RULE 461
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.6200
THEN PUMP PMP1 SETTING = 0.6300

RULE 462
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.6300
THEN PUMP PMP1 SETTING = 0.6400

RULE 463
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.6400
THEN PUMP PMP1 SETTING = 0.6500

RULE 464
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.6500
THEN PUMP PMP1 SETTING = 0.6600

RULE 465
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.6600
THEN PUMP PMP1 SETTING = 0.6700

RULE 466
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.6700
THEN PUMP PMP1 SETTING = 0.6800

RULE 467
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.6800
THEN PUMP PMP1 SETTING = 0.6900

RULE 468
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.6900
THEN PUMP PMP1 SETTING = 0.7000

RULE 469
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.7000
THEN PUMP PMP1 SETTING = 0.7100

RULE 470
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.7100
THEN PUMP PMP1 SETTING = 0.7200

RULE 471
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.7200
THEN PUMP PMP1 SETTING = 0.7300

RULE 472
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.7300
THEN PUMP PMP1 SETTING = 0.7400

RULE 473
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.7400
THEN PUMP PMP1 SETTING = 0.7500

RULE 474
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.7500
THEN PUMP PMP1 SETTING = 0.7600

RULE 475
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.7600
THEN PUMP PMP1 SETTING = 0.7700

RULE 476
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.7700
THEN PUMP PMP1 SETTING = 0.7800

RULE 477
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.7800
THEN PUMP PMP1 SETTING = 0.7900

RULE 478
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.7900
THEN PUMP PMP1 SETTING = 0.8000

RULE 479
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.8000
THEN PUMP PMP1 SETTING = 0.8100

RULE 480
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.8100
THEN PUMP PMP1 SETTING = 0.8200

RULE 481
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.8200
THEN PUMP PMP1 SETTING = 0.8300

RULE 482
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.8300
THEN PUMP PMP1 SETTING = 0.8400

RULE 483
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.8400
THEN PUMP PMP1 SETTING = 0.8500

RULE 484
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.8500
THEN PUMP PMP1 SETTING = 0.8600

RULE 485
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.8600
THEN PUMP PMP1 SETTING = 0.8700

RULE 486
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.8700
THEN PUMP PMP1 SETTING = 0.8800

RULE 487
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.8800
THEN PUMP PMP1 SETTING = 0.8900

RULE 488
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.8900
THEN PUMP PMP1 SETTING = 0.9000

RULE 489
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.9000
THEN PUMP PMP1 SETTING = 0.9100

RULE 490
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.9100
THEN PUMP PMP1 SETTING = 0.9200

RULE 491
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.9200
THEN PUMP PMP1 SETTING = 0.9300

RULE 492
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.9300
THEN PUMP PMP1 SETTING = 0.9400

RULE 493
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.9400
THEN PUMP PMP1 SETTING = 0.9500

RULE 494
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.9500
THEN PUMP PMP1 SETTING = 0.9600

RULE 495
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.9600
THEN PUMP PMP1 SETTING = 0.9700

RULE 496
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.9700
THEN PUMP PMP1 SETTING = 0.9800

RULE 497
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.9800
THEN PUMP PMP1 SETTING = 0.9900

RULE 498
IF   JUNCTION J7 PRESSURE < 54.5000
AND  PUMP PMP1 SETTING = 0.9900
THEN PUMP PMP1 SETTING = 1.0000

RULE 499
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 1.0000
THEN PUMP PMP1 SETTING = 0.9900

RULE 500
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.9900
THEN PUMP PMP1 SETTING = 0.9800

RULE 501
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.9800
THEN PUMP PMP1 SETTING = 0.9700

RULE 502
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.9700
THEN PUMP PMP1 SETTING = 0.9600

RULE 503
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.9600
THEN PUMP PMP1 SETTING = 0.9500

RULE 504
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.9500
THEN PUMP PMP1 SETTING = 0.9400

RULE 505
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.9400
THEN PUMP PMP1 SETTING = 0.9300

RULE 506
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.9300
THEN PUMP PMP1 SETTING = 0.9200

RULE 507
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.9200
THEN PUMP PMP1 SETTING = 0.9100

RULE 508
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.9100
THEN PUMP PMP1 SETTING = 0.9000

RULE 509
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.9000
THEN PUMP PMP1 SETTING = 0.8900

RULE 510
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.8900
THEN PUMP PMP1 SETTING = 0.8800

RULE 511
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.8800
THEN PUMP PMP1 SETTING = 0.8700

RULE 512
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.8700
THEN PUMP PMP1 SETTING = 0.8600

RULE 513
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.8600
THEN PUMP PMP1 SETTING = 0.8500

RULE 514
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.8500
THEN PUMP PMP1 SETTING = 0.8400

RULE 515
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.8400
THEN PUMP PMP1 SETTING = 0.8300

RULE 516
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.8300
THEN PUMP PMP1 SETTING = 0.8200

RULE 517
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.8200
THEN PUMP PMP1 SETTING = 0.8100

RULE 518
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.8100
THEN PUMP PMP1 SETTING = 0.8000

RULE 519
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.8000
THEN PUMP PMP1 SETTING = 0.7900

RULE 520
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.7900
THEN PUMP PMP1 SETTING = 0.7800

RULE 521
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.7800
THEN PUMP PMP1 SETTING = 0.7700

RULE 522
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.7700
THEN PUMP PMP1 SETTING = 0.7600

RULE 523
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.7600
THEN PUMP PMP1 SETTING = 0.7500

RULE 524
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.7500
THEN PUMP PMP1 SETTING = 0.7400

RULE 525
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.7400
THEN PUMP PMP1 SETTING = 0.7300

RULE 526
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.7300
THEN PUMP PMP1 SETTING = 0.7200

RULE 527
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.7200
THEN PUMP PMP1 SETTING = 0.7100

RULE 528
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.7100
THEN PUMP PMP1 SETTING = 0.7000

RULE 529
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.7000
THEN PUMP PMP1 SETTING = 0.6900

RULE 530
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.6900
THEN PUMP PMP1 SETTING = 0.6800

RULE 531
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.6800
THEN PUMP PMP1 SETTING = 0.6700

RULE 532
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.6700
THEN PUMP PMP1 SETTING = 0.6600

RULE 533
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.6600
THEN PUMP PMP1 SETTING = 0.6500

RULE 534
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.6500
THEN PUMP PMP1 SETTING = 0.6400

RULE 535
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.6400
THEN PUMP PMP1 SETTING = 0.6300

RULE 536
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.6300
THEN PUMP PMP1 SETTING = 0.6200

RULE 537
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.6200
THEN PUMP PMP1 SETTING = 0.6100

RULE 538
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.6100
THEN PUMP PMP1 SETTING = 0.6000

RULE 539
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.6000
THEN PUMP PMP1 SETTING = 0.5900

RULE 540
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.5900
THEN PUMP PMP1 SETTING = 0.5800

RULE 541
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.5800
THEN PUMP PMP1 SETTING = 0.5700

RULE 542
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.5700
THEN PUMP PMP1 SETTING = 0.5600

RULE 543
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.5600
THEN PUMP PMP1 SETTING = 0.5500

RULE 544
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.5500
THEN PUMP PMP1 SETTING = 0.5400

RULE 545
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.5400
THEN PUMP PMP1 SETTING = 0.5300

RULE 546
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.5300
THEN PUMP PMP1 SETTING = 0.5200

RULE 547
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.5200
THEN PUMP PMP1 SETTING = 0.5100

RULE 548
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.5100
THEN PUMP PMP1 SETTING = 0.5000

RULE 549
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.5000
THEN PUMP PMP1 SETTING = 0.4900

RULE 550
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.4900
THEN PUMP PMP1 SETTING = 0.4800

RULE 551
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.4800
THEN PUMP PMP1 SETTING = 0.4700

RULE 552
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.4700
THEN PUMP PMP1 SETTING = 0.4600

RULE 553
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.4600
THEN PUMP PMP1 SETTING = 0.4500

RULE 554
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.4500
THEN PUMP PMP1 SETTING = 0.4400

RULE 555
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.4400
THEN PUMP PMP1 SETTING = 0.4300

RULE 556
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.4300
THEN PUMP PMP1 SETTING = 0.4200

RULE 557
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.4200
THEN PUMP PMP1 SETTING = 0.4100

RULE 558
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.4100
THEN PUMP PMP1 SETTING = 0.4000

RULE 559
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.4000
THEN PUMP PMP1 SETTING = 0.3900

RULE 560
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.3900
THEN PUMP PMP1 SETTING = 0.3800

RULE 561
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.3800
THEN PUMP PMP1 SETTING = 0.3700

RULE 562
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.3700
THEN PUMP PMP1 SETTING = 0.3600

RULE 563
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.3600
THEN PUMP PMP1 SETTING = 0.3500

RULE 564
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.3500
THEN PUMP PMP1 SETTING = 0.3400

RULE 565
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.3400
THEN PUMP PMP1 SETTING = 0.3300

RULE 566
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.3300
THEN PUMP PMP1 SETTING = 0.3200

RULE 567
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.3200
THEN PUMP PMP1 SETTING = 0.3100

RULE 568
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.3100
THEN PUMP PMP1 SETTING = 0.3000

RULE 569
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.3000
THEN PUMP PMP1 SETTING = 0.2900

RULE 570
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.2900
THEN PUMP PMP1 SETTING = 0.2800

RULE 571
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.2800
THEN PUMP PMP1 SETTING = 0.2700

RULE 572
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.2700
THEN PUMP PMP1 SETTING = 0.2600

RULE 573
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.2600
THEN PUMP PMP1 SETTING = 0.2500

RULE 574
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.2500
THEN PUMP PMP1 SETTING = 0.2400

RULE 575
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.2400
THEN PUMP PMP1 SETTING = 0.2300

RULE 576
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.2300
THEN PUMP PMP1 SETTING = 0.2200

RULE 577
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.2200
THEN PUMP PMP1 SETTING = 0.2100

RULE 578
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.2100
THEN PUMP PMP1 SETTING = 0.2000

RULE 579
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.2000
THEN PUMP PMP1 SETTING = 0.1900

RULE 580
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.1900
THEN PUMP PMP1 SETTING = 0.1800

RULE 581
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.1800
THEN PUMP PMP1 SETTING = 0.1700

RULE 582
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.1700
THEN PUMP PMP1 SETTING = 0.1600

RULE 583
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.1600
THEN PUMP PMP1 SETTING = 0.1500

RULE 584
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.1500
THEN PUMP PMP1 SETTING = 0.1400

RULE 585
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.1400
THEN PUMP PMP1 SETTING = 0.1300

RULE 586
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.1300
THEN PUMP PMP1 SETTING = 0.1200

RULE 587
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.1200
THEN PUMP PMP1 SETTING = 0.1100

RULE 588
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.1100
THEN PUMP PMP1 SETTING = 0.1000

RULE 589
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.1000
THEN PUMP PMP1 SETTING = 0.0900

RULE 590
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.0900
THEN PUMP PMP1 SETTING = 0.0800

RULE 591
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.0800
THEN PUMP PMP1 SETTING = 0.0700

RULE 592
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.0700
THEN PUMP PMP1 SETTING = 0.0600

RULE 593
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.0600
THEN PUMP PMP1 SETTING = 0.0500

RULE 594
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.0500
THEN PUMP PMP1 SETTING = 0.0400

RULE 595
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.0400
THEN PUMP PMP1 SETTING = 0.0300

RULE 596
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.0300
THEN PUMP PMP1 SETTING = 0.0200

RULE 597
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.0200
THEN PUMP PMP1 SETTING = 0.0100

RULE 598
IF   JUNCTION J7 PRESSURE > 55.0000
AND  PUMP PMP1 SETTING = 0.0100
THEN PUMP PMP1 SETTING = 0.0000


[QUALITY]

[SOURCES]
 R1                              CONCEN         0.200000 
 R2                              CONCEN         0.200000 

[MIXING]

[REACTIONS]
 ORDER  BULK            1.00
 ORDER  WALL            1
 ORDER  TANK            1.00
 GLOBAL BULK            -0.100000
 GLOBAL WALL            0.000000

[ENERGY]
 GLOBAL EFFIC        75.0000
 DEMAND CHARGE       0.0000

[TIMES]
 DURATION            24:00:00
 HYDRAULIC TIMESTEP  0:01:00
 QUALITY TIMESTEP    0:01:00
 REPORT TIMESTEP     1:00:00
 REPORT START        0:00:00
 PATTERN TIMESTEP    1:00:00
 PATTERN START       0:00:00
 RULE TIMESTEP       0:00:06
 START CLOCKTIME     0:00:00
 STATISTIC           NONE

[OPTIONS]
 UNITS               LPS
 PRESSURE            METERS
 HEADLOSS            D-W
 UNBALANCED          CONTINUE 10
 QUALITY             AGE
 DEMAND MULTIPLIER   1.0900
 EMITTER EXPONENT    0.5000
 VISCOSITY           1.000000
 DIFFUSIVITY         1.000000
 SPECIFIC GRAVITY    1.000000
 TRIALS              40
 ACCURACY            0.01000000
 TOLERANCE           0.01000000
 CHECKFREQ           2
 MAXCHECK            10
 DAMPLIMIT           0.00000000

[REPORT]
 PAGESIZE            0
 STATUS              NO
 SUMMARY             NO
 ENERGY              NO
 MESSAGES            YES
 NODES               NONE
 LINKS               NONE
 Elevation           NO
 Demand              PRECISION 2
 Head                PRECISION 2
 Pressure            PRECISION 2
 Quality             PRECISION 2
 Length              NO
 Diameter            NO
 Flow                PRECISION 2
 Velocity            PRECISION 2
 Headloss            PRECISION 2
 Quality             NO
 State               NO
 Setting             NO
 Reaction            NO

[COORDINATES]
 RED1                            3689906.367000 5509659.676000
 SW1                             3690021.604000 5509499.831000
 SW2                             3690233.585000 5509300.339000
 SW/SD                           3690233.236000 5509298.775000
 SD1                             3690265.738000 5509273.056000
 SW3                             3690234.090000 5509274.016000
 SW4                             3690233.834000 5509248.215000
 ZD4                             3691570.500000 5509179.175000
 HP28                            3691699.033000 5508970.605000
 ZD5                             3691723.270000 5508905.991000
 ZD6                             3691731.477000 5508880.396000
 HP27                            3691767.566000 5508771.105000
 ZD7                             3691769.586000 5508766.254000
 SO/ZD                           3691774.631000 5508754.107000
 ZD3                             3691776.178000 5508754.783000
 ZD8                             3691773.605000 5508753.658000
 SO2                             3691432.535000 5508281.304000
 SO/SD                           3691407.595000 5508202.796000
 ZD1                             3692074.802000 5508993.033000
 ZD2                             3691910.888000 5508829.173000
 SD11                            3691503.952000 5508046.999000
 SD12                            3691538.955000 5507965.914000
 SO3                             3691406.327000 5508198.850000
 SW/SO_Z                         3691349.766000 5508022.739000
 SW/SO                           3691349.413000 5508022.219000
 SW5                             3690386.106000 5509026.893000
 SW6                             3690471.493000 5508892.742000
 SW6_Z                           3690472.340000 5508893.296000
 HP26                            3690499.488000 5508911.137000
 SW7.2                           3690552.470000 5508946.401000
 SD3                             3690559.353000 5508970.202000
 SD4                             3690559.873000 5508969.928000
 SD2                             3690559.421000 5508969.108000
 SD2.1                           3690556.040000 5508962.935000
 SD5                             3690561.206000 5508969.273000
 SD6                             3690570.900000 5508963.521000
 HP9                             3691162.113000 5508285.428000
 SD9                             3691397.225000 5508207.656000
 SD10                            3691398.400000 5508207.107000
 HP25                            3690537.589000 5508788.853000
 SW8                             3690595.960000 5508698.476000
 SW/RO                           3690612.748000 5508671.585000
 RO5                             3690611.701000 5508671.130000
 RO4                             3690587.547000 5508660.373000
 RO1                             3690244.105000 5508566.719000
 RO2                             3690368.360000 5508616.950000
 RO3                             3690488.204000 5508623.359000
 HP11                            3690667.037000 5508842.512000
 SD7                             3690814.369000 5508590.882000
 HP10                            3690941.595000 5508502.189000
 SD8                             3691103.904000 5508453.048000
 HP24                            3690637.811000 5508630.953000
 HP23                            3690744.254000 5508499.901000
 SW9                             3690843.781000 5508417.869000
 SW/AN                           3690844.717000 5508417.445000
 HP22                            3690845.162000 5508417.271000
 SW10                            3690851.295000 5508414.570000
 SW/AN_Z                         3690844.193000 5508416.897000
 AN1.1                           3690842.881000 5508415.560000
 AN1                             3690843.462000 5508409.666000
 AN/PO                           3690864.119000 5508367.395000
 PO3                             3690815.365000 5508352.815000
 HP14                            3690744.971000 5508332.205000
 PO2                             3690745.726000 5508330.082000
 PO1                             3690770.348000 5508250.542000
 HP13                            3690800.910000 5508157.713000
 AN2                             3690901.051000 5508285.902000
 HP15                            3690929.949000 5508189.849000
 AN/JPII1                        3690952.110000 5508111.285000
 AN/JPII2                        3690952.464000 5508110.487000
 JPII2                           3691057.030000 5508128.195000
 JPII2.1                         3691040.775000 5508149.330000
 JPII3                           3691155.333000 5508116.887000
 JP21                            3690836.347000 5508087.010000
 HP16                            3690991.054000 5507988.113000
 SW11                            3690907.830000 5508373.228000
 SW12                            3690921.782000 5508359.851000
 SW13                            3691080.601000 5508187.326000
 SW14                            3691157.860000 5508122.505000
 SW/JPII                         3691158.951000 5508121.621000
 HP21                            3691159.894000 5508120.900000
 SW15                            3691169.796000 5508113.333000
 JPII4                           3691158.508000 5508121.033000
 SW/P01                          3691217.569000 5508085.785000
 SW16                            3691280.426000 5508063.290000
 HP20                            3691296.391000 5508055.884000
 AN5                             3691200.425000 5508017.558000
 AN3                             3690993.903000 5507983.689000
 HP32                            3690905.356000 5507929.685000
 SW17                            3691318.116000 5508043.548000
 SW/ZA                           3691363.107000 5508008.342000
 AN4                             3691103.491000 5508001.142000
 SW/ZA_Z                         3691362.294000 5508007.694000
 ZA1                             3691317.366000 5507981.917000
 HP19                            3691445.223000 5507791.700000
 SW/LE                           3691448.482000 5507781.664000
 SW18                            3691474.418000 5507702.411000
 HP18                            3691522.639000 5507562.177000
 SW19                            3691570.460000 5507402.451000
 LE0                             3691447.276000 5507781.299000
 LE1                             3691402.612000 5507762.282000
 SD17                            3691649.648000 5507291.784000
 SD16                            3691661.969000 5507246.874000
 LA1                             3691912.522000 5507693.490000
 LA2                             3691863.126000 5507500.871000
 HP12                            3691827.689000 5507398.510000
 LA3                             3691686.758000 5507308.755000
 SD/LA                           3691684.714000 5507309.259000
 SD13                            3691606.943000 5507750.111000
 HP8                             3691689.858000 5507353.837000
 SD14                            3691670.227000 5507540.144000
 HP7                             3692147.645000 5507505.808000
 GO1.1                           3692120.104000 5507338.625000
 GO16                            3692156.664000 5507350.149000
 GO1                             3692113.252000 5507318.783000
 GO2                             3692094.310000 5507252.628000
 HP6                             3692111.797000 5507255.358000
 GO3                             3692093.238000 5507139.408000
 GO4                             3691989.860000 5507063.722000
 GO5                             3691874.664000 5507051.188000
 HP5                             3691837.368000 5507065.644000
 GO6                             3691722.108000 5507088.183000
 SD/GO1                          3691721.209000 5507087.912000
 SD/GO1.1                        3691720.973000 5507088.512000
 SD19                            3691717.881000 5507096.380000
 SW/GO_Z                         3691697.457000 5507082.345000
 SW/GO                           3691697.140000 5507082.150000
 SD18                            3691737.687000 5507176.161000
 SD/GO01                         3691692.386000 5507155.105000
 SD/GO                           3691690.955000 5507154.257000
 SW20                            3691607.505000 5507271.998000
 SW/P02                          3691218.696000 5508085.515000
 SD15                            3691674.228000 5507231.903000
 SW/K01                          3691719.441000 5507023.216000
 K1                              3691720.996000 5507016.933000
 SW/K02                          3691722.605000 5507010.431000
 K2                              3691718.242000 5507016.339000
 SW21                            3691695.857000 5506928.635000
 SW/OB                           3691653.162000 5506859.742000
 HP17                            3691653.816000 5506859.067000
 HP1                             3691714.033000 5506838.045000
 OB1                             3691782.812000 5506879.614000
 HP2                             3691911.789000 5506942.439000
 OB2                             3692001.957000 5506842.862000
 SW7                             3690500.120000 5508910.163000
 SW7.1                           3690535.582000 5508853.084000
 P1                              3691213.375000 5508075.842000
 P2                              3691214.346000 5508075.164000
 LE2                             3691421.276000 5507703.433000
 n155                            3691646.742000 5506852.093000
 n156                            3692078.410000 5508998.592000
 GO01                            3692053.060000 5507236.542000
 SO3.1                           3691410.105000 5508197.982000
 SO1                             3691436.789000 5508302.010000
 K3                              3691717.338000 5507019.791000
 J1                              3689906.103000 5509659.814000
 J2                              3691436.631000 5508301.270000
 SD10.1                          3691406.011000 5508203.551000
 J3                              3691348.921000 5508022.550000
 J4                              3691350.034000 5508021.615000
 J5                              3691213.249000 5508075.525000
 J7                              3691213.329000 5508075.730000
 P3                              3691214.424000 5508075.360000
 J6                              3691653.138000 5506859.712000
 J8                              3691690.462000 5506919.225000
 J10                             3691691.489000 5506920.942000
 J11                             3691697.100000 5507082.229000
 J12                             3691697.174000 5507082.082000
 J13                             3691873.760000 5507051.561000
 J14                             3691990.820000 5507064.391000
 J15                             3692114.025000 5507253.844000
 J16                             3691662.196000 5507246.150000
 J17                             3691551.025000 5507460.134000
 J18                             3691551.450000 5507458.007000
 J19                             3691539.151000 5507963.930000
 J20                             3691296.164000 5508055.989000
 J21                             3691296.604000 5508055.788000
 J22                             3691296.271000 5508055.744000
 J23                             3691436.728000 5508302.246000
 J24                             3691436.570000 5508300.968000
 J25                             3691774.276000 5508754.955000
 J27                             3691217.456000 5508085.506000
 J28                             3691218.578000 5508085.216000
 J30                             3690745.069000 5508331.936000
 J31                             3690744.864000 5508332.504000
 J32                             3690864.089000 5508367.388000
 J34                             3690612.448000 5508672.055000
 J35                             3690612.962000 5508671.229000
 J36                             3689905.885000 5509659.919000
 J37                             3690020.632000 5509500.726000
 J38                             3690020.728000 5509500.089000
 J41                             3690233.199000 5509249.125000
 J42                             3690990.539000 5508114.896000
 R1                              3689905.603000 5509660.063000
 R2                              3692078.242000 5509004.289000
 R3                              3691642.836000 5506848.409000

[VERTICES]
 p1                              3689972.745000 5509629.607000
 p1                              3689992.428000 5509612.184000
 p1                              3690006.486000 5509591.231000
 p1                              3690014.825000 5509565.279000
 p1                              3690018.411000 5509541.649000
 p1                              3690020.596000 5509501.038000
 p2                              3690040.932000 5509493.616000
 p2                              3690067.296000 5509471.536000
 p2                              3690093.505000 5509446.774000
 p2                              3690124.985000 5509420.986000
 p2                              3690144.761000 5509399.915000
 p2                              3690163.188000 5509372.450000
 p2                              3690209.556000 5509332.659000
 p2                              3690234.525000 5509304.563000
 p2                              3690233.926000 5509301.873000
 p4                              3690240.238000 5509299.668000
 p5                              3690225.258000 5509283.858000
 p6                              3690241.879000 5509264.775000
 p6                              3690229.232000 5509254.905000
 p7                              3691579.723000 5509168.859000
 p7                              3691602.784000 5509143.071000
 p7                              3691625.276000 5509114.157000
 p7                              3691635.592000 5509100.895000
 p7                              3691654.999000 5509062.796000
 p7                              3691666.875000 5509039.479000
 p7                              3691674.585000 5509022.128000
 p7                              3691681.722000 5509006.887000
 p7                              3691695.094000 5508979.250000
 p8                              3691704.606000 5508958.276000
 p8                              3691712.223000 5508936.940000
 p8                              3691713.179000 5508934.019000
 p8                              3691718.911000 5508918.202000
 p9                              3691753.301000 5508811.734000
 p15                             3691428.986000 5508262.867000
 p15                             3691426.045000 5508246.567000
 p15                             3691424.975000 5508243.477000
 p15                             3691418.652000 5508225.217000
 p16                             3692051.894000 5508956.165000
 p16                             3692033.579000 5508933.758000
 p16                             3692016.682000 5508914.337000
 p16                             3692005.113000 5508902.365000
 p16                             3691981.195000 5508878.765000
 p16                             3691969.790000 5508868.173000
 p16                             3691954.090000 5508855.782000
 p16                             3691938.962000 5508845.300000
 p16                             3691924.459000 5508836.570000
 p17                             3691908.294000 5508827.784000
 p17                             3691894.158000 5508819.821000
 p17                             3691888.185000 5508816.383000
 p17                             3691875.370000 5508809.238000
 p17                             3691858.407000 5508798.757000
 p17                             3691845.432000 5508791.438000
 p17                             3691811.619000 5508772.678000
 p17                             3691785.488000 5508758.857000
 p18                             3691435.134000 5508280.804000
 p18                             3691436.137000 5508280.393000
 p18                             3691431.422000 5508256.380000
 p18                             3691432.419000 5508240.279000
 p18                             3691430.132000 5508195.310000
 p18                             3691445.473000 5508178.942000
 p18                             3691494.019000 5508127.767000
 p18                             3691495.304000 5508115.149000
 p18                             3691495.304000 5508085.843000
 p18                             3691497.742000 5508070.982000
 p19                             3691512.778000 5508032.812000
 p19                             3691526.567000 5507997.285000
 p21                             3691405.847000 5508197.354000
 p21                             3691398.001000 5508179.977000
 p21                             3691386.307000 5508158.396000
 p21                             3691373.811000 5508131.195000
 p21                             3691365.285000 5508112.704000
 p21                             3691358.561000 5508096.194000
 p21                             3691352.358000 5508080.960000
 p21                             3691344.267000 5508058.856000
 p21                             3691344.378000 5508049.825000
 p21                             3691346.700000 5508041.753000
 p21                             3691356.653000 5508032.833000
 p23                             3690240.637000 5509239.907000
 p23                             3690255.813000 5509219.377000
 p23                             3690275.479000 5509191.813000
 p23                             3690314.308000 5509136.329000
 p23                             3690331.355000 5509111.629000
 p23                             3690349.170000 5509084.057000
 p23                             3690365.391000 5509058.960000
 p24                             3690405.717000 5508994.321000
 p24                             3690430.613000 5508956.125000
 p24                             3690448.598000 5508928.439000
 p24                             3690465.916000 5508901.437000
 p26                             3690499.488000 5508911.137000
 p26                             3690499.488000 5508911.137000
 p27                             3690511.623000 5508913.470000
 p27                             3690534.974000 5508924.369000
 p27                             3690538.818000 5508928.534000
 p27                             3690543.257000 5508931.455000
 p27                             3690552.470000 5508944.818000
 p28                             3690551.604000 5508947.104000
 p28                             3690550.089000 5508952.537000
 p28                             3690551.274000 5508956.461000
 p28                             3690558.044000 5508970.905000
 p33                             3690567.978000 5508966.339000
 p33                             3690568.549000 5508966.711000
 p34                             3691163.518000 5508263.483000
 p34                             3691166.383000 5508254.636000
 p34                             3691170.168000 5508248.690000
 p34                             3691176.377000 5508240.194000
 p34                             3691200.344000 5508220.193000
 p34                             3691221.725000 5508201.053000
 p34                             3691225.069000 5508199.493000
 p34                             3691236.393000 5508199.493000
 p34                             3691257.193000 5508200.872000
 p34                             3691284.585000 5508202.402000
 p34                             3691305.002000 5508202.658000
 p34                             3691320.805000 5508205.664000
 p34                             3691344.230000 5508207.717000
 p34                             3691388.354000 5508202.902000
 p37                             3690514.064000 5508826.164000
 p37                             3690529.306000 5508802.059000
 p37                             3690533.169000 5508795.133000
 p40                             3690259.509000 5508568.533000
 p40                             3690271.541000 5508570.222000
 p40                             3690274.032000 5508570.834000
 p40                             3690287.109000 5508574.088000
 p40                             3690298.457000 5508577.681000
 p40                             3690311.302000 5508583.726000
 p40                             3690318.988000 5508589.399000
 p40                             3690332.604000 5508600.362000
 p40                             3690346.402000 5508611.006000
 p40                             3690365.899000 5508616.231000
 p41                             3690569.403000 5508652.111000
 p41                             3690567.442000 5508651.334000
 p41                             3690545.450000 5508642.172000
 p41                             3690521.261000 5508632.783000
 p41                             3690499.547000 5508625.716000
 p42                             3690380.818000 5508620.608000
 p42                             3690409.480000 5508626.896000
 p42                             3690419.128000 5508628.407000
 p42                             3690437.186000 5508631.071000
 p42                             3690446.314000 5508630.697000
 p42                             3690456.534000 5508628.493000
 p42                             3690460.446000 5508627.322000
 p42                             3690476.494000 5508624.869000
 p42                             3690476.494000 5508624.869000
 p43                             3690583.216000 5508951.213000
 p43                             3690594.952000 5508940.937000
 p43                             3690606.907000 5508929.763000
 p43                             3690621.659000 5508912.207000
 p43                             3690638.648000 5508888.413000
 p44                             3690681.705000 5508817.847000
 p44                             3690684.076000 5508814.413000
 p44                             3690697.991000 5508787.703000
 p44                             3690720.274000 5508764.904000
 p44                             3690728.346000 5508747.885000
 p44                             3690733.965000 5508727.301000
 p44                             3690737.798000 5508707.746000
 p44                             3690737.977000 5508698.273000
 p44                             3690745.104000 5508683.066000
 p44                             3690746.724000 5508680.481000
 p44                             3690753.292000 5508670.125000
 p44                             3690800.048000 5508604.134000
 p45                             3690831.250000 5508578.227000
 p45                             3690860.532000 5508557.072000
 p45                             3690864.841000 5508554.127000
 p45                             3690895.413000 5508525.107000
 p45                             3690897.868000 5508522.438000
 p45                             3690914.924000 5508511.954000
 p46                             3690949.074000 5508499.391000
 p46                             3690961.301000 5508497.886000
 p46                             3691000.333000 5508496.714000
 p46                             3691022.862000 5508489.937000
 p46                             3691026.128000 5508488.419000
 p46                             3691069.637000 5508481.186000
 p46                             3691077.342000 5508478.569000
 p46                             3691091.449000 5508470.043000
 p46                             3691097.661000 5508463.944000
 p47                             3691118.334000 5508423.965000
 p47                             3691136.684000 5508377.270000
 p47                             3691142.022000 5508365.808000
 p47                             3691148.052000 5508353.923000
 p47                             3691154.504000 5508333.520000
 p47                             3691157.893000 5508321.245000
 p48                             3690553.301000 5508766.529000
 p48                             3690570.975000 5508738.334000
 p50                             3690666.706000 5508587.574000
 p50                             3690682.976000 5508564.436000
 p50                             3690697.238000 5508546.955000
 p50                             3690728.905000 5508514.709000
 p51                             3690753.185000 5508491.378000
 p51                             3690779.294000 5508466.289000
 p51                             3690822.540000 5508425.542000
 p61                             3690787.788000 5508344.851000
 p61                             3690775.408000 5508340.727000
 p61                             3690773.553000 5508340.290000
 p61                             3690748.319000 5508335.342000
 p61                             3690743.832000 5508335.342000
 p63                             3690748.847000 5508320.068000
 p63                             3690753.591000 5508305.585000
 p63                             3690759.642000 5508285.433000
 p64                             3690781.899000 5508215.978000
 p64                             3690786.833000 5508201.437000
 p64                             3690800.158000 5508166.363000
 p64                             3690802.931000 5508158.685000
 p65                             3690880.683000 5508332.889000
 p65                             3690889.132000 5508315.585000
 p65                             3690892.015000 5508309.097000
 p65                             3690898.295000 5508293.334000
 p66                             3690909.562000 5508262.932000
 p66                             3690916.259000 5508242.397000
 p66                             3690917.773000 5508234.364000
 p67                             3690939.922000 5508153.081000
 p67                             3690945.979000 5508130.692000
 p67                             3690950.310000 5508115.341000
 p70                             3691054.124000 5508134.458000
 p71                             3691068.807000 5508131.264000
 p71                             3691094.610000 5508128.265000
 p71                             3691141.125000 5508115.477000
 p72                             3690924.090000 5508110.289000
 p72                             3690916.229000 5508110.289000
 p72                             3690900.342000 5508106.921000
 p73                             3690955.383000 5508103.556000
 p73                             3690977.255000 5508073.393000
 p73                             3690988.703000 5508055.975000
 p73                             3690992.128000 5508048.311000
 p73                             3690993.167000 5508043.149000
 p73                             3690992.684000 5508036.918000
 p73                             3690984.717000 5508016.302000
 p73                             3690982.947000 5508008.706000
 p73                             3690982.947000 5508004.146000
 p73                             3690985.170000 5507999.792000
 p73                             3690991.054000 5507992.034000
 p74                             3690873.508000 5508399.943000
 p75                             3690942.297000 5508339.334000
 p75                             3690968.235000 5508312.693000
 p75                             3690992.210000 5508286.141000
 p75                             3691016.131000 5508258.841000
 p75                             3691029.549000 5508243.157000
 p75                             3691046.219000 5508222.828000
 p75                             3691054.311000 5508213.473000
 p75                             3691064.554000 5508202.260000
 p75                             3691078.171000 5508189.215000
 p77                             3691091.737000 5508176.426000
 p77                             3691099.440000 5508169.422000
 p77                             3691114.862000 5508155.312000
 p77                             3691132.496000 5508142.227000
 p84                             3691193.024000 5508096.698000
 p84                             3691206.202000 5508088.561000
 p85                             3691294.666000 5508056.682000
 p86                             3691293.716000 5508052.738000
 p86                             3691289.023000 5508049.352000
 p86                             3691282.849000 5508039.323000
 p86                             3691278.960000 5508032.611000
 p86                             3691276.738000 5508030.380000
 p86                             3691267.999000 5508028.381000
 p86                             3691246.391000 5508025.346000
 p86                             3691230.289000 5508022.313000
 p87                             3690965.100000 5507976.250000
 p87                             3690953.275000 5507972.540000
 p87                             3690941.315000 5507965.163000
 p87                             3690933.048000 5507959.913000
 p87                             3690918.391000 5507944.771000
 p89                             3691310.088000 5508049.549000
 p89                             3691310.088000 5508049.601000
 p90                             3691327.679000 5508036.871000
 p90                             3691342.167000 5508027.062000
 p91                             3691361.919000 5508009.955000
 p92                             3691161.589000 5508010.947000
 p92                             3691142.766000 5508007.642000
 p92                             3691134.842000 5508006.557000
 p92                             3691128.930000 5508005.541000
 p93                             3691082.992000 5507997.654000
 p93                             3691076.923000 5507997.014000
 p93                             3691064.223000 5507994.076000
 p93                             3691039.862000 5507990.637000
 p93                             3691010.390000 5507985.701000
 p95                             3691347.921000 5507997.753000
 p95                             3691337.261000 5507991.858000
 p96                             3691369.394000 5507999.878000
 p96                             3691375.981000 5507990.546000
 p96                             3691384.764000 5507971.444000
 p96                             3691388.842000 5507960.170000
 p96                             3691394.948000 5507942.839000
 p96                             3691399.421000 5507928.918000
 p96                             3691406.396000 5507907.051000
 p96                             3691413.276000 5507886.509000
 p96                             3691429.459000 5507839.235000
 p98                             3691449.940000 5507777.149000
 p98                             3691456.346000 5507757.660000
 p98                             3691461.701000 5507741.359000
 p98                             3691465.922000 5507729.612000
 p98                             3691472.106000 5507710.154000
 p99                             3691480.009000 5507685.539000
 p99                             3691490.018000 5507656.605000
 p99                             3691507.171000 5507606.683000
 p99                             3691514.814000 5507585.982000
 p99                             3691518.286000 5507575.969000
 p99                             3691520.740000 5507567.983000
 p100                            3691524.847000 5507555.549000
 p100                            3691524.691000 5507541.666000
 p100                            3691535.516000 5507508.367000
 p100                            3691550.525000 5507461.273000
 p102                            3691432.144000 5507776.828000
 p102                            3691415.330000 5507771.217000
 p102                            3691410.467000 5507769.178000
 p102                            3691406.157000 5507766.664000
 p102                            3691403.600000 5507764.156000
 p103                            3691658.365000 5507258.345000
 p105                            3691914.427000 5507690.444000
 p105                            3691911.073000 5507670.364000
 p105                            3691907.318000 5507663.332000
 p105                            3691903.316000 5507658.833000
 p105                            3691891.498000 5507652.055000
 p105                            3691873.467000 5507644.634000
 p105                            3691862.980000 5507637.848000
 p105                            3691858.927000 5507631.678000
 p105                            3691856.350000 5507624.983000
 p105                            3691856.087000 5507624.440000
 p105                            3691854.974000 5507611.515000
 p105                            3691856.943000 5507585.308000
 p105                            3691855.887000 5507560.464000
 p105                            3691859.837000 5507530.615000
 p106                            3691822.826000 5507395.625000
 p106                            3691803.575000 5507383.005000
 p106                            3691781.571000 5507370.471000
 p106                            3691756.315000 5507356.246000
 p106                            3691739.507000 5507345.287000
 p106                            3691738.226000 5507342.990000
 p106                            3691737.667000 5507335.125000
 p106                            3691728.831000 5507330.328000
 p106                            3691716.059000 5507322.073000
 p106                            3691696.514000 5507306.455000
 p108                            3691539.787000 5507956.701000
 p108                            3691542.939000 5507920.627000
 p108                            3691543.749000 5507916.895000
 p108                            3691563.910000 5507862.328000
 p108                            3691575.211000 5507835.241000
 p108                            3691590.620000 5507796.397000
 p109                            3691687.394000 5507339.765000
 p110                            3691615.179000 5507732.739000
 p110                            3691629.315000 5507697.950000
 p110                            3691633.965000 5507685.394000
 p110                            3691634.894000 5507682.597000
 p110                            3691639.393000 5507670.428000
 p110                            3691649.598000 5507617.559000
 p110                            3691659.981000 5507580.621000
 p111                            3691683.087000 5507488.335000
 p111                            3691699.583000 5507415.305000
 p111                            3691699.583000 5507403.077000
 p111                            3691696.377000 5507385.777000
 p112                            3692176.929000 5507482.013000
 p112                            3692170.784000 5507468.989000
 p112                            3692163.260000 5507455.206000
 p112                            3692147.547000 5507418.572000
 p112                            3692133.619000 5507386.102000
 p112                            3692118.898000 5507355.600000
 p112                            3692112.767000 5507342.583000
 p113                            3692148.918000 5507324.699000
 p113                            3692136.250000 5507319.869000
 p115                            3692094.310000 5507270.039000
 p116                            3692103.265000 5507256.518000
 p117                            3692117.947000 5507251.369000
 p117                            3692132.844000 5507237.563000
 p117                            3692138.844000 5507222.412000
 p117                            3692130.885000 5507191.062000
 p117                            3692111.381000 5507162.744000
 p117                            3692108.602000 5507155.635000
 p117                            3692099.101000 5507143.954000
 p118                            3692087.811000 5507135.200000
 p118                            3692065.156000 5507116.962000
 p118                            3692043.503000 5507099.718000
 p118                            3692023.269000 5507083.635000
 p119                            3691983.198000 5507066.876000
 p119                            3691883.051000 5507066.876000
 p119                            3691875.648000 5507050.809000
 p124                            3691818.803000 5507072.406000
 p124                            3691796.379000 5507082.202000
 p124                            3691776.219000 5507098.462000
 p124                            3691753.698000 5507097.716000
 p125                            3691704.852000 5507080.454000
 p125                            3691702.330000 5507084.885000
 p129                            3691616.579000 5507239.837000
 p129                            3691626.962000 5507206.203000
 p129                            3691637.998000 5507174.346000
 p129                            3691649.995000 5507179.396000
 p129                            3691654.197000 5507171.077000
 p129                            3691661.098000 5507157.416000
 p129                            3691670.124000 5507137.072000
 p129                            3691678.902000 5507118.951000
 p130                            3691235.394000 5508081.436000
 p130                            3691246.381000 5508077.086000
 p130                            3691260.889000 5508071.163000
 p132                            3691680.548000 5507275.937000
 p132                            3691678.529000 5507256.913000
 p133                            3691664.882000 5507237.152000
 p133                            3691665.634000 5507235.527000
 p133                            3691668.293000 5507233.707000
 p134                            3691671.249000 5507214.749000
 p134                            3691669.480000 5507199.162000
 p134                            3691673.146000 5507186.268000
 p136                            3691712.825000 5507050.442000
 p138                            3691719.287000 5507012.354000
 p139                            3691726.348000 5506995.307000
 p139                            3691701.356000 5506940.997000
 p140                            3691679.892000 5506903.426000
 p140                            3691678.270000 5506898.377000
 p140                            3691671.641000 5506886.565000
 p140                            3691662.561000 5506873.282000
 p142                            3691673.737000 5506837.195000
 p142                            3691680.825000 5506832.244000
 p142                            3691687.996000 5506830.172000
 p142                            3691697.859000 5506829.710000
 p142                            3691707.491000 5506834.097000
 p143                            3691719.668000 5506841.539000
 p143                            3691738.886000 5506853.802000
 p143                            3691767.285000 5506872.245000
 p143                            3691777.583000 5506878.648000
 p144                            3691784.051000 5506880.270000
 p144                            3691828.160000 5506901.722000
 p144                            3691871.353000 5506922.366000
 p145                            3691919.610000 5506918.601000
 p145                            3691925.537000 5506903.294000
 p145                            3691928.480000 5506892.789000
 p145                            3691930.201000 5506877.322000
 p145                            3691932.040000 5506874.368000
 p145                            3691940.010000 5506870.488000
 p145                            3691944.558000 5506864.660000
 p145                            3691949.888000 5506860.940000
 p145                            3691961.254000 5506857.511000
 p145                            3691974.876000 5506852.324000
 p147                            3690504.408000 5508903.649000
 p147                            3690513.095000 5508885.148000
 p147                            3690517.473000 5508880.772000
 p147                            3690525.783000 5508874.969000
 p147                            3690530.702000 5508868.238000
 p151                            3691403.008000 5507760.304000
 p154                            3691581.223000 5507377.684000
 p154                            3691584.360000 5507363.216000
 p154                            3691603.562000 5507286.832000
 p155                            3692083.953000 5507253.971000
 p155                            3692074.127000 5507245.988000
 p155                            3692064.990000 5507241.648000
 p157                            3691864.058000 5507485.994000
 p157                            3691860.405000 5507464.253000
 p157                            3691852.782000 5507439.866000
 p157                            3691845.154000 5507423.044000
 p157                            3691837.750000 5507411.649000
 p157                            3691834.705000 5507404.220000
 p159                            3691772.260000 5508753.070000
 p159                            3691728.764000 5508738.881000
 p159                            3691725.061000 5508728.782000
 p159                            3691719.572000 5508726.677000
 p159                            3691675.052000 5508713.731000
 p159                            3691636.629000 5508682.059000
 p159                            3691616.109000 5508669.647000
 p159                            3691547.992000 5508607.055000
 p159                            3691516.405000 5508577.526000
 p159                            3691501.509000 5508555.995000
 p159                            3691492.439000 5508530.815000
 p159                            3691485.968000 5508508.840000
 p159                            3691478.678000 5508458.702000
 p159                            3691468.685000 5508413.119000
 p159                            3691448.719000 5508339.145000
 p159                            3691444.775000 5508321.794000
 p159                            3691439.461000 5508320.515000
 p159                            3691436.094000 5508304.972000
 p162                            3691717.237000 5507020.176000
 Z12                             3691722.147000 5507088.191000

[END]
